{
  "meta": {
    "request": {
      "code": "necb",
      "edition": "2020",
      "section_number": "8.4.3.3",
      "tool": "get_section"
    },
    "retrieved_utc": "2026-10-02T15:00:24.353400+00:00",
    "returned_number": "8.4.3.3",
    "server_known_issue": null,
    "sha256": "c8ca66110feaf4026df761928b51f6c9d7e2996d6d5a3eb95a5fccaa145a7ced",
    "state": "present",
    "state_note": "",
    "title": "Building Envelope Components"
  },
  "payload": {
    "article_number": "8.4.3.3",
    "division": "B",
    "edition": "2020",
    "full_text": "1) Where the solar absorptance of a building envelope component is not known, the energy model shall use a constant value of 0.7.\n2) Where the energy model does not include a detailed calculation of fenestration shading, the actual solar heat gain coefficient of the fenestration shall be multiplied by an adjustment factor of 0.8. (See Note A-8.4.3.3.(2).)\n3) Except as provided in Sentence (4), the normalized air leakage rate shall be assumed to be 1.50 L/(sxm²) at a pressure differential of 75 Pa and adjusted for the air leakage rate through the above-ground wall areas at the typical operating pressure differential in accordance with Sentence 8.4.2.9.(2).\n4) Where an air leakage rate is determined in accordance with Article 3.2.4.2., the normalized air leakage rate at a pressure differential of 75 Pa and the flow exponent from the test are permitted to be used in Sentence 8.4.2.9.(2) to obtain the air leakage rate at a typical operating pressure differential and applied to the above-ground wall areas.",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 8",
      "Section 8.4",
      "Subsection 8.4.3"
    ],
    "page_end": 209,
    "page_start": 209,
    "part_number": "8",
    "reference": "8.4.3.3",
    "section_number": "8.4.3.3",
    "sentences": [],
    "tables": [
      {
        "headers": [
          "Cooling Capacity, kW (Btu/h)",
          "Type",
          "COP",
          "IPLV"
        ],
        "note": "Use get_table('necb', '8.4.3.5') for full structured rows.",
        "row_count": 2,
        "table_number": "8.4.3.5",
        "title": "Type and Performance Levels of Chiller Providing Purchased Energy"
      }
    ],
    "title": "Building Envelope Components"
  }
}
