{
  "meta": {
    "request": {
      "code": "necb",
      "edition": "2025",
      "section_number": "8.4.3.3",
      "tool": "get_section"
    },
    "retrieved_utc": "2026-09-29T18:18:26.640582+00:00",
    "returned_number": "8.4.3.3",
    "server_known_issue": null,
    "sha256": "df94b8bb4bc77de4701caa884f118d7cf3fae50a9b96cef1df7f8c39b4a88b38",
    "state": "present",
    "state_note": "",
    "title": "Building Envelope Components"
  },
  "payload": {
    "article_number": "8.4.3.3",
    "division": "B",
    "edition": "2025",
    "full_text": "1) Where the solar absorptance of a building envelope component is not known, the energy model shall use a constant value of 0.7.\n2) Where the energy model does not include a detailed calculation of fenestration shading, the actual solar heat gain coefficient of the fenestration shall be multiplied by an adjustment factor of 0.8. (See Note A-8.4.3.3.(2).)\n3) Except as provided in Sentence (4), the normalized air leakage rate shall be assumed to be 1.50 L/(sxm²) at a pressure differential of 75 Pa and adjusted for the air leakage rate through the above-ground wall areas at the typical operating pressure differential in accordance with Sentence 8.4.2.9.(2).\n4) Where an air leakage rate is determined in accordance with Article 3.2.4.2., the normalized air leakage rate at a pressure differential of 75 Pa and the flow exponent from the test are permitted to be used in Sentence 8.4.2.9.(2) to obtain the air leakage rate at a typical operating pressure differential and applied to the above-ground wall areas.",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 8",
      "Section 8.4",
      "Subsection 8.4.3"
    ],
    "page_end": 214,
    "page_start": 214,
    "part_number": "8",
    "reference": "8.4.3.3",
    "section_number": "8.4.3.3",
    "sentences": [],
    "title": "Building Envelope Components"
  }
}
