{
  "meta": {
    "request": {
      "code": "necb",
      "edition": "2020",
      "section_number": "8.4.4.11",
      "tool": "get_section"
    },
    "retrieved_utc": "2026-10-02T15:00:24.353400+00:00",
    "returned_number": "8.4.4.11",
    "server_known_issue": null,
    "sha256": "0dae8fd5f0f207588f7d549405536378c2e1d929e915745bd6e27b21697cd6fe",
    "state": "present",
    "state_note": "",
    "title": "Cooling Tower Systems"
  },
  "payload": {
    "article_number": "8.4.4.11",
    "division": "B",
    "edition": "2020",
    "full_text": "1) Where applicable, water-cooled systems shall be paired to an axial-fan, direct-contact cooling tower that has\na) a capacity equal to the nominal heat rejection rate of the equipment,\nb) inlet and outlet water temperatures of 35°C and 29°C, respectively, and\nc) an inlet outside air wet bulb temperature of 24°C.\n2) A cooling tower with a capacity not greater than 1750 kW shall be modeled with one cell.\n3) A cooling tower with a capacity greater than 1 750 kW shall be modeled with a number of cells equal to its capacity divided by 1750 and rounded up to the nearest integer.\n4) The pumping system shall be modeled as constant speed operation.\n5) The pumping flow rate shall be set considering\na) the cooling tower's capacity,\nb) use of pure water, and\nc) a 6°C temperature drop.\n6) The fan of each cooling tower cell shall be modeled with cycling control to maintain an outlet water temperature of 29°C.\n7) Cooling tower equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.5.",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 8",
      "Section 8.4",
      "Subsection 8.4.4"
    ],
    "page_end": 218,
    "page_start": 218,
    "part_number": "8",
    "reference": "8.4.4.11",
    "section_number": "8.4.4.11",
    "sentences": [],
    "tables": [
      {
        "headers": [
          "Type of System",
          "Applicable Article for Cooling with Outside Air"
        ],
        "note": "Use get_table('necb', '8.4.4.12') for full structured rows.",
        "row_count": 3,
        "table_number": "8.4.4.12",
        "title": "Applicable Requirements for Cooling with Outside Air According to Type of HVAC System"
      }
    ],
    "title": "Cooling Tower Systems"
  }
}
