{
  "meta": {
    "request": {
      "code": "necb",
      "edition": "2020",
      "section_number": "8.4.4.19",
      "tool": "get_section"
    },
    "retrieved_utc": "2026-09-29T18:18:26.640582+00:00",
    "returned_number": "8.4.4.19",
    "server_known_issue": null,
    "sha256": "133c8ddf1a8613f664225990d4543d29184ff01de4c21a452e1a2d5d4bcbf351",
    "state": "present",
    "state_note": "",
    "title": "Energy Recovery Systems"
  },
  "payload": {
    "article_number": "8.4.4.19",
    "division": "B",
    "edition": "2020",
    "full_text": "1) Where Subsection 5.2.10. applies to a reference building's HVAC system, that system shall be modeled with energy recovery capabilities that comply with Subsection 5.2.10. and Sentences (2) and (3).\n2) Energy recovered from an HVAC system's exhaust air shall be used to preheat the outside air supplied by that system.\n3) Where the proposed building has ice-making loads along with simultaneous heating and/or service water heating loads, the reference building's ice plant shall be modeled with the following characteristics and components:\na) a water-cooled, double-bundle water chiller having 100% heat-recovery capacity, where the energy model calculations do not allow for modeling of the ice plant and/or of heat recovery from the ice plant,\nb) operation and performance characteristics, such as efficiency, capacity, part-load performance and pumping flow rates, that are identical to those of the proposed building's machine,\nc) peak load and demand schedules that are identical to those of the proposed building, and\nd) heat rejection to\ni) at least one hydronic system for heating or service water heating, where the system has a load, and\nii) the atmosphere using a cooling tower defined in accordance with Articles 8.4.4.10. and 8.4.4.11., when the heat rejected is greater than the coincident heating load (see Note A-8.4.3.9.).",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 8",
      "Section 8.4",
      "Subsection 8.4.4"
    ],
    "page_end": 222,
    "page_start": 222,
    "part_number": "8",
    "reference": "8.4.4.19",
    "section_number": "8.4.4.19",
    "sentences": [],
    "title": "Energy Recovery Systems"
  }
}
