{
  "meta": {
    "request": {
      "code": "necb",
      "edition": "2020",
      "section_number": "8.4.4.6",
      "tool": "get_section"
    },
    "retrieved_utc": "2026-09-29T18:18:26.640582+00:00",
    "returned_number": "8.4.4.6",
    "server_known_issue": null,
    "sha256": "dae9466f29dd3d229a794aca0aad11e9f9a8e945b0c91e387a4853b0ca613a7f",
    "state": "present",
    "state_note": "",
    "title": "Purchased Energy"
  },
  "payload": {
    "article_number": "8.4.4.6",
    "division": "B",
    "edition": "2020",
    "full_text": "1) Where a primary heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.4.9. adjusted as follows:\na) one gas-fired modulating boiler complying with Section 5.2. shall be used to represent the purchased energy equipment, and\nb) the total capacity of the boiler, relative to the reference building's total heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.\n2) Where a primary cooling system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.4.10. adjusted as follows:\na) one air-cooled electric chiller complying with Table 8.4.3.5. shall be used to represent the purchased energy equipment, and\nb) the total capacity of the chiller, relative to the reference building's total cooling capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total cooling capacity.\n3) Where a primary service water heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.4.20. adjusted as follows:\na) one gas-fired service water heater shall be used to represent the purchased energy equipment,\nb) where the proposed building's purchased energy system is used to heat service water in a heater with a storage tank, the service water heater shall have the same storage capacity, and\nc) the total heating capacity of the service water heaters, relative to the reference building's total service water heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.\n4) The operating schedule, priority of use and other operational characteristics of the proposed building's use of purchased energy shall apply to the equipment representing the purchased energy in Sentences (1) to (3).",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 8",
      "Section 8.4",
      "Subsection 8.4.4"
    ],
    "page_end": 213,
    "page_start": 213,
    "part_number": "8",
    "reference": "8.4.4.6",
    "section_number": "8.4.4.6",
    "sentences": [],
    "tables": [
      {
        "headers": [
          "Building or Space Type of the Proposed Building",
          "Size of Building or Space(1)(2)",
          "Type of HVAC System Required(3)"
        ],
        "note": "Use get_table('necb', '8.4.4.7.-A') for full structured rows.",
        "row_count": 16,
        "table_number": "8.4.4.7.-A",
        "title": "HVAC System Selection for the Reference Building"
      }
    ],
    "title": "Purchased Energy"
  }
}
