{
  "meta": {
    "request": {
      "code": "necb",
      "edition": "2020",
      "section_number": "8.4.4.7",
      "tool": "get_section"
    },
    "retrieved_utc": "2026-09-29T18:18:26.640582+00:00",
    "returned_number": "8.4.4.7",
    "server_known_issue": null,
    "sha256": "d2bfb51cb7d0314f6395d188a573936a1e54da84d1bfb7cd4dddd4acf4a03f8c",
    "state": "present",
    "state_note": "",
    "title": "HVAC System Selection"
  },
  "payload": {
    "article_number": "8.4.4.7",
    "division": "B",
    "edition": "2020",
    "full_text": "1) Except as provided in Sentences (2) and (4), the type of HVAC system assigned to each thermal block of the reference building shall be determined based on each thermal block's building or space type using Table 8.4.4.7.-A with the corresponding descriptions in Table 8.4.4.7.-B.\n2) Where the area of a building or space type in the proposed building accounts for 10% or less of the total area of conditioned spaces, it is permitted to be excluded from the energy model, provided its area is added to an adjacent building or space type having similar space loads as those listed in Sentence 8.4.2.2.(1) and similar operating schedules as those determined in Sentence 8.4.3.2.(1).\nTable 8.4.4.7.-A HVAC System Selection for the Reference Building Forming Part of Sentences 8.4.4.7.(1) and (3), 8.4.4.9.(1) and (3), 8.4.4.10.(1) and (7), 8.4.4.13.(1), 8.4.4.14.(6) and 8.4.4.18.(6)\nTable 8.4.4.7.-B Descriptions of HVAC Systems 1 to 6 Forming Part of Sentences 8.4.4.7.(1), 8.4.4.9.(3) and 8.4.4.18.(3) and (4)\nNotes to Table 8.4.4.7.-B:\n(1) Where present, humidification systems in the reference building shall use the same energy source as the corresponding humidification system in the proposed building.\n(2) Except for HVAC systems serving dwelling units, outside air requirements for the thermal blocks served by those systems shall be met by a single ventilation system able to meet all the required outside and exhaust air rates. For HVAC systems serving dwelling units, outside air requirements shall be met by a ventilation system identical to that of the proposed building.\n(3) Where the building has no more than 4 above-ground storeys, the energy model shall include a single system serving the thermal blocks of all storeys. Where the building has more than 4 above-ground storeys, external thermal blocks shall be grouped together based on facade orientation and internal thermal blocks shall be grouped together, with each grouping served by a single system. A single independent system shall serve all underground thermal blocks.\n3) If the building or space type of a thermal block of the proposed building is not listed in Table 8.4.4.7.-A, the type that most closely corresponds to that thermal block shall be used for the reference building.\n4) For each thermal block of the proposed building having an HVAC system that includes a heat pump, the corresponding thermal blocks of the reference building shall be modeled with a type of HVAC system determined in accordance with Article 8.4.4.13.",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 8",
      "Section 8.4",
      "Subsection 8.4.4"
    ],
    "page_end": 215,
    "page_start": 213,
    "part_number": "8",
    "reference": "8.4.4.7",
    "section_number": "8.4.4.7",
    "sentences": [],
    "tables": [
      {
        "headers": [
          "Building or Space Type of the Proposed Building",
          "Size of Building or Space(1)(2)",
          "Type of HVAC System Required(3)"
        ],
        "note": "Use get_table('necb', '8.4.4.7.-A') for full structured rows.",
        "row_count": 16,
        "table_number": "8.4.4.7.-A",
        "title": "HVAC System Selection for the Reference Building"
      },
      {
        "headers": [
          "System Number",
          "Type of HVAC System",
          "Fan Control",
          "Type of Cooling System",
          "Type of Heating System"
        ],
        "note": "Use get_table('necb', '8.4.4.7.-B') for full structured rows.",
        "row_count": 6,
        "table_number": "8.4.4.7.-B",
        "title": "Descriptions of HVAC Systems 1 to 6"
      }
    ],
    "title": "HVAC System Selection"
  }
}
