{
  "meta": {
    "request": {
      "code": "necb",
      "edition": "2025",
      "table_number": "5.2.12.1.-I",
      "tool": "get_table"
    },
    "retrieved_utc": "2026-10-02T15:00:24.353400+00:00",
    "returned_number": "5.2.12.1.-I",
    "server_known_issue": null,
    "sha256": "376061e59be0612ed3d1e772b6fdd8dc8a8a6cbd279646d7ca30dcaf39394438",
    "state": "present",
    "state_note": "",
    "title": "Performance Requirements for Variable Refrigerant Flow Systems"
  },
  "payload": {
    "division": "B",
    "edition": "2025",
    "headers": [
      "Equipment Type",
      "Cooling or Heating Capacity, kW",
      "Performance Testing Standard",
      "Rating Conditions",
      "Minimum Performance"
    ],
    "page_number": 160,
    "row_count": 14,
    "rows": [
      {
        "Cooling or Heating Capacity, kW": "< 19",
        "Equipment Type": "Single-phase air-cooled air conditioners and heat pumps, with or without heat recovery(2)",
        "Minimum Performance": "SEER2 = 14.3 / HSPF2 V = 6.6(3)(4)",
        "Performance Testing Standard": "DOE 10 CFR, Part 430, Subpart B, Appendix M1",
        "Rating Conditions": "See standard"
      },
      {
        "Cooling or Heating Capacity, kW": "< 19",
        "Equipment Type": "Air-cooled air conditioners and heat pumps, with or without heat recovery(2)",
        "Minimum Performance": "SEER = 15 / HSPF V = 7.8(3)",
        "Performance Testing Standard": "CSA C656",
        "Rating Conditions": "See standard"
      },
      {
        "Cooling or Heating Capacity, kW": "≥ 19 and < 40",
        "Equipment Type": "Air-cooled air conditioners",
        "Minimum Performance": "EER = 11.2 IEER = 15.5",
        "Performance Testing Standard": "AHRI 1230",
        "Rating Conditions": "See standard"
      },
      {
        "Cooling or Heating Capacity, kW": "≥ 40 and < 70",
        "Equipment Type": "Air-cooled air conditioners",
        "Minimum Performance": "EER = 11.0 IEER = 14.9",
        "Performance Testing Standard": "AHRI 1230",
        "Rating Conditions": "See standard"
      },
      {
        "Cooling or Heating Capacity, kW": "≥ 70",
        "Equipment Type": "Air-cooled air conditioners",
        "Minimum Performance": "EER = 10.0 IEER = 13.9",
        "Performance Testing Standard": "AHRI 1230",
        "Rating Conditions": "See standard"
      },
      {
        "Cooling or Heating Capacity, kW": "≥ 19 and < 40",
        "Equipment Type": "Air-source heat pumps, with or without heat recovery",
        "Minimum Performance": "EER = 10.8 IEER = 14.4 COP₅ = 3.30 evaluated at 8.3°C db / 6.1°C wb COP₅ = 2.25 evaluated at -8.3°C db / -9.4°C wb",
        "Performance Testing Standard": "AHRI 1230",
        "Rating Conditions": "See standard"
      },
      {
        "Cooling or Heating Capacity, kW": "≥ 40 and < 70",
        "Equipment Type": "Air-source heat pumps, with or without heat recovery",
        "Minimum Performance": "EER = 10.4 IEER = 13.7 COP₅ = 3.20 evaluated at 8.3°C db / 6.1°C wb COP₅ = 2.05 evaluated at -8.3°C db / -9.4°C wb",
        "Performance Testing Standard": "AHRI 1230",
        "Rating Conditions": "See standard"
      },
      {
        "Cooling or Heating Capacity, kW": "≥ 70",
        "Equipment Type": "Air-source heat pumps, with or without heat recovery",
        "Minimum Performance": "EER = 9.3 IEER = 12.5 COP₅ = 3.20 evaluated at 8.3°C db / 6.1°C wb COP₅ = 2.05 evaluated at -8.3°C db / -9.4°C wb",
        "Performance Testing Standard": "AHRI 1230",
        "Rating Conditions": "See standard"
      },
      {
        "Cooling or Heating Capacity, kW": "< 40",
        "Equipment Type": "Water-source heat pumps, with or without heat recovery",
        "Minimum Performance": "EER = 11.8 IEER = 15.8 COP₅ = 4.3",
        "Performance Testing Standard": "AHRI 1230",
        "Rating Conditions": "See standard"
      },
      {
        "Cooling or Heating Capacity, kW": "≥ 40",
        "Equipment Type": "Water-source heat pumps, with or without heat recovery",
        "Minimum Performance": "EER = 9.8 IEER = 12.0 COP₅ = 4.0",
        "Performance Testing Standard": "AHRI 1230",
        "Rating Conditions": "See standard"
      },
      {
        "Cooling or Heating Capacity, kW": "< 40",
        "Equipment Type": "Groundwater source heat pumps, with or without heat recovery",
        "Minimum Performance": "EER = 16.2 COP₅ = 3.6",
        "Performance Testing Standard": "AHRI 1230",
        "Rating Conditions": "See standard"
      },
      {
        "Cooling or Heating Capacity, kW": "≥ 40",
        "Equipment Type": "Groundwater source heat pumps, with or without heat recovery",
        "Minimum Performance": "EER = 13.8 COP₅ = 3.3",
        "Performance Testing Standard": "AHRI 1230",
        "Rating Conditions": "See standard"
      },
      {
        "Cooling or Heating Capacity, kW": "< 40",
        "Equipment Type": "Ground-source heat pumps, with or without heat recovery",
        "Minimum Performance": "EER = 13.2 COP₅ = 3.1",
        "Performance Testing Standard": "AHRI 1230",
        "Rating Conditions": "See standard"
      },
      {
        "Cooling or Heating Capacity, kW": "≥ 40",
        "Equipment Type": "Ground-source heat pumps, with or without heat recovery",
        "Minimum Performance": "EER = 10.8 COP₅ = 2.8",
        "Performance Testing Standard": "AHRI 1230",
        "Rating Conditions": "See standard"
      }
    ],
    "table_number": "5.2.12.1.-I",
    "title": "Performance Requirements for Variable Refrigerant Flow Systems"
  }
}
