{
  "meta": {
    "request": {
      "code": "necb",
      "edition": "2020",
      "table_number": "8.4.5.5.-C",
      "tool": "get_table"
    },
    "retrieved_utc": "2026-10-02T15:00:24.353400+00:00",
    "returned_number": "8.4.5.5.-C",
    "server_known_issue": {
      "affected_rows": [
        {
          "chiller_type": "Scroll",
          "coefficient": "d",
          "cooling_type": "Water-cooled",
          "printed": "-0.0128136",
          "rating_point_value": 0.018,
          "suspected_correct": "-0.00128136"
        },
        {
          "chiller_type": "Reciprocating",
          "coefficient": "b",
          "cooling_type": "Water-cooled",
          "printed": "-0.0882156",
          "rating_point_value": -2.49,
          "suspected_correct": "-0.00882156"
        },
        {
          "chiller_type": "Screw",
          "coefficient": "a",
          "cooling_type": "Air-cooled",
          "printed": "0.013545636",
          "rating_point_value": 0.88,
          "suspected_correct": "0.13545636 (approx; fit 1.005)"
        }
      ],
      "guidance": "Do not use the Water-cooled Scroll/Reciprocating or Air-cooled Screw EIR_FT rows without correction; verify each polynomial at its rating point before use.",
      "reference": "services/codes/docs/errata-necb-chiller-eir-ft.md",
      "summary": "Electric-chiller EIR_FT coefficients: 3 rows fail the AHRI 550/590 rating-point normalization (EIR_FT must equal 1.0 at 44°F CHW / 85°F cond. water, 95°F cond. air). Values are transcribed faithfully from the printed NECB; the defect is in the source publication, not this database, and is identical in NECB 2020 (8.4.5.5-C) and 2025 (8.4.6.5-C).",
      "type": "suspected_source_error"
    },
    "sha256": "cf04ed4c132969c2b2fcb5d95e49138126f8972257bb78e0bcd0963b686e8dde",
    "state": "present",
    "state_note": "",
    "title": "Efficiency Coefficients Used in the Calculation of EIR_FT"
  },
  "payload": {
    "division": "B",
    "edition": "2020",
    "headers": [
      "Cooling Type",
      "Chiller Type",
      "a",
      "b",
      "c",
      "d",
      "e",
      "f"
    ],
    "known_issue": {
      "affected_rows": [
        {
          "chiller_type": "Scroll",
          "coefficient": "d",
          "cooling_type": "Water-cooled",
          "printed": "-0.0128136",
          "rating_point_value": 0.018,
          "suspected_correct": "-0.00128136"
        },
        {
          "chiller_type": "Reciprocating",
          "coefficient": "b",
          "cooling_type": "Water-cooled",
          "printed": "-0.0882156",
          "rating_point_value": -2.49,
          "suspected_correct": "-0.00882156"
        },
        {
          "chiller_type": "Screw",
          "coefficient": "a",
          "cooling_type": "Air-cooled",
          "printed": "0.013545636",
          "rating_point_value": 0.88,
          "suspected_correct": "0.13545636 (approx; fit 1.005)"
        }
      ],
      "guidance": "Do not use the Water-cooled Scroll/Reciprocating or Air-cooled Screw EIR_FT rows without correction; verify each polynomial at its rating point before use.",
      "reference": "services/codes/docs/errata-necb-chiller-eir-ft.md",
      "summary": "Electric-chiller EIR_FT coefficients: 3 rows fail the AHRI 550/590 rating-point normalization (EIR_FT must equal 1.0 at 44°F CHW / 85°F cond. water, 95°F cond. air). Values are transcribed faithfully from the printed NECB; the defect is in the source publication, not this database, and is identical in NECB 2020 (8.4.5.5-C) and 2025 (8.4.6.5-C).",
      "type": "suspected_source_error"
    },
    "page_number": 228,
    "row_count": 8,
    "rows": [
      {
        "Chiller Type": "Scroll",
        "Cooling Type": "Air-cooled",
        "a": "0.99006553",
        "b": "-0.00584144",
        "c": "0.00016454",
        "d": "-0.00661136",
        "e": "0.00016808",
        "f": "-0.00022501"
      },
      {
        "Chiller Type": "Reciprocating",
        "Cooling Type": "Air-cooled",
        "a": "0.66534403",
        "b": "-0.01383821",
        "c": "0.00014736",
        "d": "0.00712808",
        "e": "0.00004571",
        "f": "-0.00010326"
      },
      {
        "Chiller Type": "Screw",
        "Cooling Type": "Air-cooled",
        "a": "0.013545636",
        "b": "0.02292946",
        "c": "-0.00016107",
        "d": "-0.00235396",
        "e": "0.00012991",
        "f": "-0.00018585"
      },
      {
        "Chiller Type": "Centrifugal",
        "Cooling Type": "Air-cooled",
        "a": "-",
        "b": "-",
        "c": "-",
        "d": "-",
        "e": "-",
        "f": "-"
      },
      {
        "Chiller Type": "Scroll",
        "Cooling Type": "Water-cooled",
        "a": "1.00121431",
        "b": "-0.01026981",
        "c": "0.00016703",
        "d": "-0.0128136",
        "e": "0.00014613",
        "f": "-0.00021959"
      },
      {
        "Chiller Type": "Reciprocating",
        "Cooling Type": "Water-cooled",
        "a": "0.46140041",
        "b": "-0.0882156",
        "c": "0.00008223",
        "d": "0.00926607",
        "e": "0.00005722",
        "f": "-0.00011594"
      },
      {
        "Chiller Type": "Screw",
        "Cooling Type": "Water-cooled",
        "a": "0.66625406",
        "b": "0.00068584",
        "c": "0.00028496",
        "d": "-0.00341677",
        "e": "0.00025484",
        "f": "-0.00048195"
      },
      {
        "Chiller Type": "Centrifugal",
        "Cooling Type": "Water-cooled",
        "a": "0.51777196",
        "b": "-0.00400363",
        "c": "0.00002026",
        "d": "0.00698793",
        "e": "0.0000829",
        "f": "-0.00015467"
      }
    ],
    "table_number": "8.4.5.5.-C",
    "title": "Efficiency Coefficients Used in the Calculation of EIR_FT"
  }
}
