{"get_table:necb:2020:5.2.12.1.-E":{"division":"B","edition":"2020","headers":["Equipment Type","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":154,"row_count":7,"rows":[{"Cooling or Heating Capacity, kW":"< 5","Equipment Type":"Water-to-air","Minimum Performance":"COPc = 3.58\nCOPₕ = 4.3","Performance Testing Standard":"CAN/CSA-C13256-1","Rating Conditions":"Water loop"},{"Cooling or Heating Capacity, kW":"≥ 5 and < 40","Equipment Type":"Water-to-air","Minimum Performance":"COPc = 3.81\nCOPₕ = 4.3","Performance Testing Standard":"CAN/CSA-C13256-1","Rating Conditions":"Water loop"},{"Cooling or Heating Capacity, kW":"< 40","Equipment Type":"Water-to-air","Minimum Performance":"COPc = 5.28\nCOPₕ = 3.7","Performance Testing Standard":"CAN/CSA-C13256-1","Rating Conditions":"Groundwater"},{"Cooling or Heating Capacity, kW":"< 40","Equipment Type":"Water-to-air","Minimum Performance":"COPc = 4.13\nCOPₕ = 3.2","Performance Testing Standard":"CAN/CSA-C13256-1","Rating Conditions":"Ground loop"},{"Cooling or Heating Capacity, kW":"< 40","Equipment Type":"Water-to-water","Minimum Performance":"COPc = 3.11\nCOPₕ = 3.7","Performance Testing Standard":"CAN/CSA-C13256-2","Rating Conditions":"Water loop"},{"Cooling or Heating Capacity, kW":"< 40","Equipment Type":"Water-to-water","Minimum Performance":"COPc = 5.60\nCOPₕ = 3.4","Performance Testing Standard":"CAN/CSA-C13256-2","Rating Conditions":"Groundwater"},{"Cooling or Heating Capacity, kW":"< 40","Equipment Type":"Water-to-water","Minimum Performance":"COPc = 4.21\nCOPₕ = 2.8","Performance Testing Standard":"CAN/CSA-C13256-2","Rating Conditions":"Ground loop"}],"table_number":"5.2.12.1.-E","title":"Performance Requirements for Water-Source Unitary Heat Pumps"}}