{"get_table:necb:2020:5.2.12.1.-K":{"division":"B","edition":"2020","headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance Path A","Minimum Performance Path B"],"page_number":160,"row_count":15,"rows":[{"Cooling or Heating Capacity, kW":"< 528","Minimum Performance Path A":"COPc = 2.985 IPLV = 4.048","Minimum Performance Path B":"COPc = 2.866 IPLV = 4.669","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Air-cooled, with or without remote condensers, all types of compressors"},{"Cooling or Heating Capacity, kW":"≥ 528","Minimum Performance Path A":"COPc = 2.985 IPLV = 4.137","Minimum Performance Path B":"COPc = 2.866 IPLV = 4.758","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Air-cooled, with or without remote condensers, all types of compressors"},{"Cooling or Heating Capacity, kW":"< 264","Minimum Performance Path A":"COPc = 4.694 IPLV = 5.867","Minimum Performance Path B":"COPc = 4.513 IPLV = 7.041","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"≥ 264 and < 528","Minimum Performance Path A":"COPc = 4.889 IPLV = 6.286","Minimum Performance Path B":"COPc = 4.694 IPLV = 7.184","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"≥ 528 and < 1 055","Minimum Performance Path A":"COPc = 5.334 IPLV = 6.519","Minimum Performance Path B":"COPc = 5.177 IPLV = 8.001","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"≥ 1 055 and < 2 110","Minimum Performance Path A":"COPc = 5.771 IPLV = 6.770","Minimum Performance Path B":"COPc = 5.633 IPLV = 8.586","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"≥ 2 110","Minimum Performance Path A":"COPc = 6.286 IPLV = 7.041","Minimum Performance Path B":"COPc = 6.018 IPLV = 9.264","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"< 528","Minimum Performance Path A":"COPc = 5.771 IPLV = 6.401","Minimum Performance Path B":"COPc = 5.065 IPLV = 8.001","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, centrifugal compressor"},{"Cooling or Heating Capacity, kW":"≥ 528 and < 1 055","Minimum Performance Path A":"COPc = 5.771 IPLV = 6.401","Minimum Performance Path B":"COPc = 5.544 IPLV = 8.801","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, centrifugal compressor"},{"Cooling or Heating Capacity, kW":"≥ 1 055 and < 1 407","Minimum Performance Path A":"COPc = 6.286 IPLV = 6.770","Minimum Performance Path B":"COPc = 5.917 IPLV = 9.027","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, centrifugal compressor"},{"Cooling or Heating Capacity, kW":"≥ 1 407","Minimum Performance Path A":"COPc = 6.286 IPLV = 7.041","Minimum Performance Path B":"COPc = 6.018 IPLV = 9.264","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, centrifugal compressor"},{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance Path A":"COPc = 0.600","Minimum Performance Path B":"","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Single-effect absorption, air-cooled"},{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance Path A":"COPc = 0.700","Minimum Performance Path B":"","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Single-effect absorption, water-cooled"},{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance Path A":"COPc = 1.000 IPLV = 1.050","Minimum Performance Path B":"","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Double-effect absorption, indirect fire"},{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance Path A":"COPc = 1.000 IPLV = 1.000","Minimum Performance Path B":"","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Double-effect absorption, direct fire"}],"table_number":"5.2.12.1.-K","title":"Performance Requirements for Packaged Water Chillers(1)"}}