{"get_table:necb:2020:5.2.12.2":{"division":"B","edition":"2020","headers":["Equipment Category","Type of Equipment","Heat Rejection Capacity","Performance Testing Standard","Rating Conditions","Performance Requirements(1), electrical kW / thermal kW(2)"],"page_number":165,"row_count":20,"rows":[{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.026","Performance Testing Standard":"CTI ATC-105(3) and CTI STD-201RS(3)","Rating Conditions":"35°C entering water 29.4°C leaving water 23.9°C wet bulb","Type of Equipment":"centrifugal fan, direct-contact"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.013","Performance Testing Standard":"CTI ATC-105(3) and CTI STD-201RS(3)","Rating Conditions":"29.4°C leaving water 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, direct-contact"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.061","Performance Testing Standard":"CTI ATC-105S and CTI STD-201RS","Rating Conditions":"38.9°C entering water 32.2°C leaving water 23.9°C wet bulb","Type of Equipment":"centrifugal fan, indirect-contact evaporative"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.026","Performance Testing Standard":"CTI ATC-105S and CTI STD-201RS","Rating Conditions":"32.2°C leaving water 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, indirect-contact evaporative"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.113","Performance Testing Standard":"CTI ATC-105DS","Rating Conditions":"46.1°C entering water 40.6°C leaving water 35°C dry bulb","Type of Equipment":"propeller or axial fan, dry"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.023","Performance Testing Standard":"CTI ATC-106","Rating Conditions":"R-717 test fluid:(4) 35.7°C condensing temperature 60°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"centrifugal fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.019","Performance Testing Standard":"CTI ATC-106","Rating Conditions":"R-448A test fluid:(4) 40.6°C condensing temperature 73.9°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"centrifugal fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.019","Performance Testing Standard":"CTI ATC-106","Rating Conditions":"R-717 test fluid:(4) 35.7°C condensing temperature 60°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.016","Performance Testing Standard":"CTI ATC-106","Rating Conditions":"R-448A test fluid:(4) 40.6°C condensing temperature 73.9°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.015","Performance Testing Standard":"ANSI/AHRI 460","Rating Conditions":"51.7°C condensing temperature 87.8°C entering gas temperature 8.3°C subcooling 35°C dry bulb","Type of Equipment":"air-cooled"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.026","Performance Testing Standard":"CTI ATC-105(3) and CTI","Rating Conditions":"35°C entering water","Type of Equipment":"centrifugal fan, direct-contact"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.013","Performance Testing Standard":"STD-201RS(3)","Rating Conditions":"29.4°C leaving water 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, direct-contact"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"","Performance Requirements(1), electrical kW / thermal kW(2)":"< 0.061","Performance Testing Standard":"CTI ATC-105S and CTI","Rating Conditions":"38.9°C entering water","Type of Equipment":"centrifugal fan, indirect-contact evaporative"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.026","Performance Testing Standard":"STD-201RS","Rating Conditions":"32.2°C leaving water 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, indirect-contact evaporative"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.113","Performance Testing Standard":"CTI ATC-105DS","Rating Conditions":"46.1°C entering water 40.6°C leaving water 35°C dry bulb","Type of Equipment":"propeller or axial fan, dry"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"","Performance Requirements(1), electrical kW / thermal kW(2)":"< 0.023","Performance Testing Standard":"","Rating Conditions":"R-717 test fluid:(4) 35.7°C condensing temperature 60°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"centrifugal fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"","Performance Requirements(1), electrical kW / thermal kW(2)":"< 0.019","Performance Testing Standard":"","Rating Conditions":"R-448A test fluid:(4) 40.6°C condensing temperature 73.9°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"centrifugal fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"< 0.019","Performance Testing Standard":"CTI ATC-106","Rating Conditions":"R-717 test fluid:(4) 35.7°C condensing temperature 60°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"","Performance Requirements(1), electrical kW / thermal kW(2)":"< 0.016","Performance Testing Standard":"","Rating Conditions":"R-448A test fluid:(4) 40.6°C condensing temperature 73.9°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.015","Performance Testing Standard":"ANSI/AHRI 460","Rating Conditions":"51.7°C condensing temperature 87.8°C entering gas temperature 8.3°C subcooling 35°C dry bulb","Type of Equipment":"air-cooled"}],"table_number":"5.2.12.2","title":"Heat Rejection Equipment Performance Requirements"}}