{"get_table:necb:2020:8.4.5.2.-A":{"division":"B","edition":"2020","headers":["Type of Boiler","a","b","c"],"page_number":224,"row_count":2,"rows":[{"Type of Boiler":"Non-condensing","a":"0.082597","b":"0.996764","c":"-0.079361"},{"Type of Boiler":"Condensing","a":"0.00533","b":"0.904","c":"0.09066"}],"table_number":"8.4.5.2.-A","title":"Coefficients Used in the Calculation of FHeatPLC for Condensing and Non-Condensing Boilers"}}