{"get_table:necb:2020:8.4.5.5.-A":{"division":"B","edition":"2020","headers":["Cooling Type","Chiller Type","a","b","c","d","e","f"],"page_number":227,"row_count":8,"rows":[{"Chiller Type":"Scroll","Cooling Type":"Air-cooled","a":"0.40070684","b":"0.01861548","c":"0.00007199","d":"0.00177296","e":"-0.00002014","f":"-0.00008273"},{"Chiller Type":"Reciprocating","Cooling Type":"Air-cooled","a":"0.57617295","b":"0.02063133","c":"0.00007769","d":"-0.00351183","e":"0.00000312","f":"-0.00007865"},{"Chiller Type":"Screw","Cooling Type":"Air-cooled","a":"-0.09464899","b":"0.0383407","c":"-0.00009205","d":"0.00378007","e":"-0.00001375","f":"-0.00015464"},{"Chiller Type":"Centrifugal","Cooling Type":"Air-cooled","a":"-","b":"-","c":"-","d":"-","e":"-","f":"-"},{"Chiller Type":"Scroll","Cooling Type":"Water-cooled","a":"0.36131454","b":"0.01855477","c":"0.00003011","d":"0.00093592","e":"-0.00001518","f":"-0.00005481"},{"Chiller Type":"Reciprocating","Cooling Type":"Water-cooled","a":"0.58531422","b":"0.01539593","c":"0.00007296","d":"-0.00212462","e":"-0.00000715","f":"-0.00004597"},{"Chiller Type":"Screw","Cooling Type":"Water-cooled","a":"0.332669598","b":"0.00729116","c":"-0.00049938","d":"0.01598983","e":"-0.00028254","f":"0.00052346"},{"Chiller Type":"Centrifugal","Cooling Type":"Water-cooled","a":"-0.29861975","b":"0.02996076","c":"-0.00080125","d":"0.01736268","e":"-0.00032606","f":"0.00063139"}],"table_number":"8.4.5.5.-A","title":"Capacity Coefficients Used in the Calculation of CAP_FTEC"}}