{"get_table:necb:2020:A-8.4.3.2.(2)-A":{"division":"B","edition":"2020","headers":["Building Category","Building Subtype","Occupant Density, m²/occupant","Peak Receptacle Load, W/m²","Service Water Heating Load, W/occupant","Operating Schedule from A-8.4.3.2.(1)","Illuminance Levels, lx"],"page_number":252,"row_count":34,"rows":[{"Building Category":"Automotive facility","Building Subtype":"","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)":"E","Peak Receptacle Load, W/m²":"5","Service Water Heating Load, W/occupant":"90"},{"Building Category":"Convention centre","Building Subtype":"","Illuminance Levels, lx":"300","Occupant Density, m²/occupant":"8","Operating Schedule from A-8.4.3.2.(1)":"C","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"30"},{"Building Category":"Courthouse","Building Subtype":"","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"15","Operating Schedule from A-8.4.3.2.(1)":"A","Peak Receptacle Load, W/m²":"5","Service Water Heating Load, W/occupant":"60"},{"Building Category":"Dining","Building Subtype":"bar lounge/leisure","Illuminance Levels, lx":"125","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"115"},{"Building Category":"Dining","Building Subtype":"cafeteria/fast food","Illuminance Levels, lx":"300","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"115"},{"Building Category":"Dining","Building Subtype":"family","Illuminance Levels, lx":"300","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"115"},{"Building Category":"Dormitory","Building Subtype":"family","Illuminance Levels, lx":"100","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)":"G","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"500"},{"Building Category":"Exercise centre","Building Subtype":"family","Illuminance Levels, lx":"350","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"90"},{"Building Category":"Fire station","Building Subtype":"family","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"25","Operating Schedule from A-8.4.3.2.(1)":"F","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"400"},{"Building Category":"Gymnasium","Building Subtype":"family","Illuminance Levels, lx":"500","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"90"},{"Building Category":"Healthcare clinic","Building Subtype":"family","Illuminance Levels, lx":"600","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)":"A","Peak Receptacle Load, W/m²":"7.5","Service Water Heating Load, W/occupant":"90"},{"Building Category":"Hospital","Building Subtype":"family","Illuminance Levels, lx":"350","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)":"H","Peak Receptacle Load, W/m²":"7.5","Service Water Heating Load, W/occupant":"90"},{"Building Category":"Hotel/Motel","Building Subtype":"family","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"25","Operating Schedule from A-8.4.3.2.(1)":"F","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"500"},{"Building Category":"Library","Building Subtype":"family","Illuminance Levels, lx":"500","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)":"C","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"90"},{"Building Category":"Long-term care","Building Subtype":"dwelling units","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"25","Operating Schedule from A-8.4.3.2.(1)":"J","Peak Receptacle Load, W/m²":"1.5","Service Water Heating Load, W/occupant":"500"},{"Building Category":"Long-term care","Building Subtype":"other","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"25","Operating Schedule from A-8.4.3.2.(1)":"B","Peak Receptacle Load, W/m²":"1.5","Service Water Heating Load, W/occupant":"500"},{"Building Category":"Manufacturing facility","Building Subtype":"other","Illuminance Levels, lx":"450","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)":"A","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"90"},{"Building Category":"Motion picture theatre","Building Subtype":"other","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"8","Operating Schedule from A-8.4.3.2.(1)":"C","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"30"},{"Building Category":"Multi-unit residential building","Building Subtype":"other","Illuminance Levels, lx":"125","Occupant Density, m²/occupant":"25","Operating Schedule from A-8.4.3.2.(1)":"G","Peak Receptacle Load, W/m²":"5","Service Water Heating Load, W/occupant":"500"},{"Building Category":"Museum","Building Subtype":"other","Illuminance Levels, lx":"100","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)":"C","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"60"},{"Building Category":"Office","Building Subtype":"other","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"25","Operating Schedule from A-8.4.3.2.(1)":"A","Peak Receptacle Load, W/m²":"7.5","Service Water Heating Load, W/occupant":"90"},{"Building Category":"Penitentiary","Building Subtype":"other","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)":"H","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"400"},{"Building Category":"Performing arts theatre","Building Subtype":"other","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"8","Operating Schedule from A-8.4.3.2.(1)":"C","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"30"},{"Building Category":"Police station","Building Subtype":"other","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"25","Operating Schedule from A-8.4.3.2.(1)":"H","Peak Receptacle Load, W/m²":"7.5","Service Water Heating Load, W/occupant":"90"},{"Building Category":"Post office","Building Subtype":"other","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"25","Operating Schedule from A-8.4.3.2.(1)":"A","Peak Receptacle Load, W/m²":"7.5","Service Water Heating Load, W/occupant":"90"},{"Building Category":"Religious building","Building Subtype":"other","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)":"I","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"15"},{"Building Category":"Retail area","Building Subtype":"other","Illuminance Levels, lx":"450","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)":"C","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"40"},{"Building Category":"School/university","Building Subtype":"other","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"8","Operating Schedule from A-8.4.3.2.(1)":"D","Peak Receptacle Load, W/m²":"5","Service Water Heating Load, W/occupant":"60"},{"Building Category":"Sports arena","Building Subtype":"other","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"90"},{"Building Category":"Storage garage","Building Subtype":"other","Illuminance Levels, lx":"75","Occupant Density, m²/occupant":"1000","Operating Schedule from A-8.4.3.2.(1)":"K","Peak Receptacle Load, W/m²":"0","Service Water Heating Load, W/occupant":"0"},{"Building Category":"Town hall","Building Subtype":"other","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"25","Operating Schedule from A-8.4.3.2.(1)":"D","Peak Receptacle Load, W/m²":"7.5","Service Water Heating Load, W/occupant":"90"},{"Building Category":"Transportation facility","Building Subtype":"other","Illuminance Levels, lx":"225","Occupant Density, m²/occupant":"15","Operating Schedule from A-8.4.3.2.(1)":"H","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"65"},{"Building Category":"Warehouse","Building Subtype":"other","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"1500","Operating Schedule from A-8.4.3.2.(1)":"A","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"300"},{"Building Category":"Workshop","Building Subtype":"other","Illuminance Levels, lx":"500","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)":"A","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"90"}],"table_number":"A-8.4.3.2.(2)-A","title":"Modeling Guidance for Loads, Operating Schedules and Illuminance Levels by Building Type"}}