{"get_section:necb:2025:8.4.5.10":{"article_number":"8.4.5.10","division":"B","edition":"2025","full_text":"1) Except as provided in Sentence (2), the cooling system serving each thermal block of the reference building shall be determined in accordance with Table 8.4.5.7.-A and this Article.\n2) Where the proposed building uses purchased energy, Article 8.4.5.6. shall apply to the reference building.\n3) Except as provided in Sentence (4), the energy type of the reference building's cooling system shall be modeled as being identical to that of the proposed building's cooling system.\n4) Where more than one energy type is used by the proposed building's cooling system,\na) the cooling capacities of the reference building's cooling equipment shall match the ratio of the proposed building's cooling equipment capacity allocation, and\nb) the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.\n5) Cooling equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6.\n6) Where a hydronic system is installed, the cooling plant shall be modeled as follows:\na) the cooling capacity of the cooling plant shall be the sum of the cooling capacities of the systems served by the plant, multiplied by the applicable oversize factor,\nb) where the cooling capacity is not greater than 2 100 kW, the cooling plant shall be modeled with one water chiller,\nc) where the cooling capacity is greater than 2 100 kW, the cooling plant shall be modeled with two water chillers, each having half the capacity of the cooling plant's capacity,\nd) the water chiller's pumping system shall be modeled as a primary system with constant speed operation,\ne) the water chiller's pumping flow rate shall be set considering\ni) the cooling plant's capacity,\nii) use of pure water, and\niii) a 6°C temperature rise,\nf) the types of water chillers shall be modeled as being identical to those of the proposed building,\ng) the chilled water supply temperature shall be set at 7°C, and\nh) each water chiller shall be fully modulating down to 25% of its capacity.\n7) Where Table 8.4.5.7.-A indicates that a cooling system is required in the secondary system as well as in a terminal device, the cooling capacity of each type of equipment shall be set as follows:\na) the cooling capacity of the terminal device shall meet the thermal block's cooling load due to the transfer of energy through the building envelope and internal loads only,\nb) the combined cooling capacities of the cooling systems in the terminal device and secondary system shall meet the peak cooling load of the thermal blocks served by the system, and\nc) the applicable oversize factor shall apply on each type of equipment.\n8) Where a direct-expansion system is modeled in the reference building, that system shall be modeled as follows:\na) the cooling capacity of the system shall be the sum of the cooling loads of the thermal blocks served by the system, multiplied by the applicable oversize factor,\nb) where the cooling capacity of the system is not greater than 66 kW, the system shall be modeled with two stages of equal capacity, and\nc) where the cooling capacity is greater than 66 kW, the system shall be modeled with a number of stages equal to its capacity divided by 66 kW and rounded up to the nearest integer.\n9) For water-cooled systems, heat rejection to the atmosphere shall be modeled in accordance with Article 8.4.5.11.","hierarchy_level":"article","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.5"],"page_end":224,"page_start":223,"part_number":"8","reference":"8.4.5.10","section_number":"8.4.5.10","sentences":[],"title":"Cooling Systems"},"get_section:necb:2025:8.4.5.13":{"article_number":"8.4.5.13","division":"B","edition":"2025","full_text":"(See Note A-8.4.5.13.)\n1) Except as provided in Sentence (2), where the proposed building's HVAC system includes a water loop heat pump that supplies conditioned air to a thermal block or conditioned water to a hydronic loop, the reference building's HVAC system for that thermal block shall be selected using Table 8.4.5.7.-A. (See Note A-8.4.5.13.(1).)\n2) Where the proposed building's HVAC system includes an air-source, water-source or ground-source heat pump that supplies conditioned air to a thermal block or conditioned water to a hydronic loop,\na) the reference building's HVAC system for that thermal block or for the thermal blocks supplied by the hydronic loop shall be an air-source heat pump described in Table 8.4.5.13.,\nb) the heat pump's cooling capacity shall be set based on the peak cooling load, without oversizing,\nc) the heat pump's heating capacity at an outdoor air temperature of 8.3°C shall be identical to its cooling capacity and reduced to 50% at -8.3°C,\nd) the heat pump shall not operate in heating mode when the outdoor air temperature is below -10°C,\ne) the heat pump's part-load performance shall be modeled in accordance with Subsection 8.4.6.,\nf) the terminal heating's capacity or the heat pump's auxiliary heating capacity shall be set based on the peak heating load of the thermal block and the requirements of Subsections 8.4.1., 8.4.2. and 8.4.5.,\ng) except as provided in Clause (h), the energy type of the heat pump's terminal heating or auxiliary heating shall be\ni) for an air-source heat pump, the energy type used for terminal or auxiliary heating of the thermal blocks of the proposed building served by that heat pump and having the largest annual energy use, provided the heat pump exceeds 33% of the total annual energy use for space heating for these thermal blocks, or\nii) for a water-source or ground-source heat pump, the energy type used for terminal or auxiliary heating of the thermal blocks of the proposed building served by all the heat pumps connected to the same water loop and having the largest annual energy use, provided the heat pump exceeds 33% of the total annual energy use for space heating for these thermal blocks, and\nh) where the heat pump is not an air-, water- or ground-source pump, the energy type of the heat pump's terminal heating or auxiliary heating shall be electricity.\nTable 8.4.5.13. Heat Pump System Description Forming Part of Sentences 8.4.5.13.(2), 8.4.5.14.(6) and 8.4.5.18.(6)\nNotes to Table 8.4.5.13.:\n(1) System number is based on building or space type determined in accordance with Table 8.4.5.7.-A.","hierarchy_level":"article","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.5"],"page_end":226,"page_start":225,"part_number":"8","reference":"8.4.5.13","section_number":"8.4.5.13","sentences":[],"tables":[{"headers":["Type of System","Applicable Article for Cooling with Outside Air"],"note":"Use get_table('necb', '8.4.5.12') for full structured rows.","row_count":3,"table_number":"8.4.5.12","title":"Applicable Requirements for Cooling with Outside Air According to Type of HVAC System"},{"headers":["System Number","Type of System","Fan Control","Type of Terminal or Auxiliary Heating"],"note":"Use get_table('necb', '8.4.5.13') for full structured rows.","row_count":2,"table_number":"8.4.5.13","title":"Heat Pump System Description"}],"title":"Heat Pumps"},"get_section:necb:2025:8.4.5.14":{"article_number":"8.4.5.14","division":"B","edition":"2025","equations":[{"latex":"\\text{If } \\frac{V_{\\text{partload}}}{V_{\\text{rated}}} < D, \\text{ then } P_{\\text{partload}} = P_{\\text{rated}} \\times E\n\n\\text{If } \\frac{V_{\\text{partload}}}{V_{\\text{rated}}} \\geq D, \\text{ then } P_{\\text{partload}} = P_{\\text{rated}} \\times \\left[A + B \\times \\frac{V_{\\text{partload}}}{V_{\\text{rated}}} + C \\times \\left(\\frac{V_{\\text{partload}}}{V_{\\text{rated}}}\\right)^2\\right]\n\nV_{\\text{partload}} = \\text{flow rate at part-load conditions, in L/s}\n\nV_{\\text{rated}} = \\text{flow rate at rated conditions, in L/s}\n\nP_{\\text{partload}} = \\text{power draw at part-load conditions, in kW}\n\nP_{\\text{rated}} = \\text{power draw at rated conditions, in kW}\n\nA, B, C, D, E = \\text{coefficients defined in Table 8.4.5.14}","raw_text":"If Vpartload/Vrated <D, then Pₚₐrtload = Prated X E","text":"If frac{V_partload}{V_rated} < D, then P_partload = P_rated × E\n\nIf frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2]\n\nV_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.14"},{"latex":"\\text{If } \\frac{V_{\\text{partload}}}{V_{\\text{rated}}} < D, \\text{ then } P_{\\text{partload}} = P_{\\text{rated}} \\times E\n\n\\text{If } \\frac{V_{\\text{partload}}}{V_{\\text{rated}}} \\geq D, \\text{ then } P_{\\text{partload}} = P_{\\text{rated}} \\times \\left[A + B \\times \\left(\\frac{V_{\\text{partload}}}{V_{\\text{rated}}}\\right) + C \\times \\left(\\frac{V_{\\text{partload}}}{V_{\\text{rated}}}\\right)^2\\right]\n\nV_{\\text{partload}} = \\text{flow rate at part-load conditions, in L/s}\n\nV_{\\text{rated}} = \\text{flow rate at rated conditions, in L/s}\n\nP_{\\text{partload}} = \\text{power draw at part-load conditions, in kW}\n\nP_{\\text{rated}} = \\text{power draw at rated conditions, in kW}\n\nA, B, C, D, E = \\text{coefficients defined in Table 8.4.5.14}","raw_text":"If Vpartload/Vrated ≥ D, then P partload = PratedX","text":"If frac{V_partload}{V_rated} < D, then P_partload = P_rated × E\n\nIf frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × (frac{V_partload}{V_rated}) + C × (frac{V_partload}{V_rated})^2]\n\nV_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.14"},{"latex":"V_{\\text{partload}} = \\text{flow rate at part-load conditions, in L/s}\n\nV_{\\text{rated}} = \\text{flow rate at rated conditions, in L/s}","raw_text":"Vpartload = flow rate at part-load conditions, in L/s,","text":"V_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s"},{"latex":"V_{\\text{partload}} = \\text{flow rate at part-load conditions, in L/s}\n\nV_{\\text{rated}} = \\text{flow rate at rated conditions, in L/s}\n\nP_{\\text{partload}} = \\text{power draw at part-load conditions, in kW}\n\nP_{\\text{rated}} = \\text{power draw at rated conditions, in kW}","raw_text":"Vᵣₐₜₑₜ = flow rate at rated conditions, in L/s,","text":"V_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW"},{"latex":"V_{\\text{partload}} = \\text{flow rate at part load conditions, in L/s}\n\nV_{\\text{rated}} = \\text{flow rate at rated conditions, in L/s}\n\nP_{\\text{partload}} = \\text{power draw at part-load conditions, in kW}\n\nP_{\\text{rated}} = \\text{power draw at rated conditions, in kW}","raw_text":"P partload = power draw at part-load conditions, in kW,","text":"V_partload = flow rate at part load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW"},{"latex":"P_{\\text{partload}} = \\text{power draw at part-load conditions, in kW,}\n\nP_{\\text{rated}} = \\text{power draw at rated conditions, in kW, and}\n\nA, B, C, D, E = \\text{coefficients defined in Table 8.4.5.14.}","raw_text":"Pᵣₐₜₑd = power draw at rated conditions, in kW, and","text":"P_partload = power draw at part-load conditions, in kW,\n\nP_rated = power draw at rated conditions, in kW, and\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.14."},{"latex":"A, B, C, D, E = \\text{coefficients defined in Table 8.4.5.14}","raw_text":"A,B,C,D,E = coefficients defined in Table 8.4.5.14.","text":"A, B, C, D, E = coefficients defined in Table 8.4.5.14"},{"latex":"F_{\\text{partload}} = \\text{flow rate at part-load conditions, in L/s}\n\nF_{\\text{rated}} = \\text{flow rate at rated conditions, in L/s}\n\nP_{\\text{partload}} = \\text{power draw at part-load conditions, in kW}","raw_text":"Ppartload = power draw at part-load conditions, in kW,","text":"F_partload = flow rate at part-load conditions, in L/s\n\nF_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW"}],"full_text":"1) Except as provided in Sentences (2) and (3), each hydronic pump of the reference building shall have a total static head and efficiency identical to that of the corresponding pump of the proposed building.\n2) Where the proposed building uses more than one pump in a given hydronic system, the peak shaft power demand of the reference building's pump shall be modeled as being identical to the combined peak shaft power demand of the proposed building's pumps. (See Note A-8.4.5.14.(2).)\n3) Where the total static head or efficiency of the proposed building's hydronic pump is not known, the characteristics of the reference building's hydronic pump shall be based on the peak power demand, in W/(L/s), of the proposed building's pump.\n4) Pump power, P, versus flow rate, V, shall be calculated using one of the following equations:\nIf Vpartload/Vrated <D, then Pₚₐrtload = Prated X E If Vpartload/Vrated ≥ D, then P partload = PratedX B (Vpartload/Vrated) +C (Vpartload/Vrated)2\nwhere\nVpartload = flow rate at part-load conditions, in L/s, Vᵣₐₜₑₜ = flow rate at rated conditions, in L/s, P partload = power draw at part-load conditions, in kW, Pᵣₐₜₑd = power draw at rated conditions, in kW, and A,B,C,D,E = coefficients defined in Table 8.4.5.14.\nTable 8.4.5.14. Coefficients Used in Calculating Pump Power versus Flow Rate Forming Part of Sentence 8.4.5.14.(4)\n5) Variable-flow pumps shall be modeled as a pump riding its curve.\n6) Where the secondary system defined in Tables 8.4.5.7.-A and 8.4.5.13. represents equipment meeting the requirements of Article 5.2.12.1. and whose minimum performance includes pump energy (in part or in whole), the performance of the heating and cooling equipment of the secondary system shall be adjusted so that the maximum power demand of the system, including pump power demand, meets the requirements of Article 5.2.12.1.\n\n[Verified formulas for this article]\n- If frac{V_partload}{V_rated} < D, then P_partload = P_rated × E\n\nIf frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2]\n\nV_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.14\n- If frac{V_partload}{V_rated} < D, then P_partload = P_rated × E\n\nIf frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × (frac{V_partload}{V_rated}) + C × (frac{V_partload}{V_rated})^2]\n\nV_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.14\n- V_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n- V_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n- V_partload = flow rate at part load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n- P_partload = power draw at part-load conditions, in kW,\n\nP_rated = power draw at rated conditions, in kW, and\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.14.\n- A, B, C, D, E = coefficients defined in Table 8.4.5.14\n- F_partload = flow rate at part-load conditions, in L/s\n\nF_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW","hierarchy_level":"article","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.5"],"page_end":227,"page_start":226,"part_number":"8","reference":"8.4.5.14","section_number":"8.4.5.14","sentences":[],"tables":[{"headers":["System Number","Type of System","Fan Control","Type of Terminal or Auxiliary Heating"],"note":"Use get_table('necb', '8.4.5.13') for full structured rows.","row_count":2,"table_number":"8.4.5.13","title":"Heat Pump System Description"},{"headers":["Coefficients","Pump Riding its Curve (Type of Pump)","Pump with Variable Speed Drive (Type of Pump)"],"note":"Use get_table('necb', '8.4.5.14') for full structured rows.","row_count":5,"table_number":"8.4.5.14","title":"Coefficients Used in Calculating Pump Power versus Flow Rate"}],"title":"Hydronic Pumps"},"get_section:necb:2025:8.4.5.18":{"article_number":"8.4.5.18","division":"B","edition":"2025","full_text":"1) The supply airflow rate provided by secondary systems shall be modeled as being equal to the sum of the airflow rates supplied to each of the thermal blocks calculated in accordance with Sentence (2).\n2) The supply airflow rate to a thermal block shall be modeled as being the greater of\na) the airflow rate for heating, based on the peak heating load and a temperature difference of 21°C,\nb) the airflow rate for cooling, based on the peak cooling load and a temperature difference of 11°C, or\nc) the outdoor air ventilation rate supplied to the thermal block in the proposed building.\n3) Except as provided in Sentence (6), HVAC systems 1 to 5 of Table 8.4.5.7.-B shall be modeled with\na) a supply air temperature that is reset according to the thermal block's load,\nb) a supply fan that has a static pressure of 640 Pa and a combined fan-motor efficiency of 40%, and\nc) no return fan.\n4) Except as provided in Sentence (6), HVAC system 6 of Table 8.4.5.7.-B shall be modeled with\na) a default supply air temperature of 13°C, with the supply air temperature reset in accordance with Article 5.2.8.9.,\nb) a supply fan that has a static pressure of 1 000 Pa and a combined fan-motor efficiency of 55%, and\nc) a return fan that has a static pressure of 250 Pa and a combined fan-motor efficiency of 30%.\n5) Where the proposed building's secondary system does not meet the requirements of Clause 5.2.3.1.(1)(b), the reference building's secondary system shall be modeled as having an identical fan power demand.\n6) Where a secondary system defined in Tables 8.4.5.7.-A and 8.4.5.13. comprises equipment whose fan energy is included in the minimum performance level required by Tables 5.2.12.1.-A to 5.2.12.1.-P, the capacity and performance of its heating and\ncooling equipment shall be adjusted so the maximum power demand of the secondary system, including fan power demand, meets the requirements of Article 5.2.12.1.","hierarchy_level":"article","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.5"],"page_end":229,"page_start":228,"part_number":"8","reference":"8.4.5.18","section_number":"8.4.5.18","sentences":[],"tables":[{"headers":["Type of Fan","A","B","C","D","E"],"note":"Use get_table('necb', '8.4.5.17') for full structured rows.","row_count":4,"table_number":"8.4.5.17","title":"Coefficients Used in Calculating Fan Power versus Flow Rate"}],"title":"Supply Air Systems"},"get_section:necb:2025:8.4.5.6":{"article_number":"8.4.5.6","division":"B","edition":"2025","full_text":"1) Where a primary heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.9. adjusted as follows:\na) one gas-fired modulating boiler complying with Section 5.2. shall be used to represent the purchased energy equipment, and\nb) the total capacity of the boiler, relative to the reference building's total heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.\n2) Where a primary cooling system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.10. adjusted as follows:\na) one air-cooled electric chiller complying with Table 8.4.3.5. shall be used to represent the purchased energy equipment, and\nb) the total capacity of the chiller, relative to the reference building's total cooling capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total cooling capacity.\n3) Where a primary service water heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.20. adjusted as follows:\na) one gas-fired service water heater shall be used to represent the purchased energy equipment,\nb) where the proposed building's purchased energy system is used to heat service water in a heater with a storage tank, the service water heater shall have the same storage capacity, and\nc) the total heating capacity of the service water heaters, relative to the reference building's total service water heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.\n4) The operating schedule, priority of use and other operational characteristics of the proposed building's use of purchased energy shall apply to the equipment representing the purchased energy in Sentences (1) to (3).","hierarchy_level":"article","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.5"],"page_end":220,"page_start":219,"part_number":"8","reference":"8.4.5.6","section_number":"8.4.5.6","sentences":[],"tables":[{"headers":["Building or Space Type of the Proposed Building","Size of Building or Space(1)(2)","Type of HVAC System Required(3)"],"note":"Use get_table('necb', '8.4.5.7.-A') for full structured rows.","row_count":16,"table_number":"8.4.5.7.-A","title":"HVAC System Selection for the Reference Building"}],"title":"Purchased Energy"},"get_section:necb:2025:8.4.5.7":{"article_number":"8.4.5.7","division":"B","edition":"2025","full_text":"1) Except as provided in Sentences (2) and (4), the type of HVAC system assigned to each thermal block of the reference building shall be determined based on each thermal block's building or space type using Table 8.4.5.7.-A with the corresponding descriptions in Table 8.4.5.7.-B.\n2) Where the area of a building or space type in the proposed building accounts for 10% or less of the total area of conditioned spaces, it is permitted to be excluded from the energy model, provided its area is added to an adjacent building or space type having similar space loads as those listed in Sentence 8.4.2.2.(1) and similar operating schedules as those determined in Sentence 8.4.3.2.(1).\nTable 8.4.5.7.-A\nHVAC System Selection for the Reference Building\nForming Part of Sentences 8.4.5.7.(1) and (3), 8.4.5.9.(1) and (3), 8.4.5.10.(1) and (7), 8.4.5.13.(1), 8.4.5.14.(6) and 8.4.5.18.(6)\nNotes to Table 8.4.5.7.-B:\n(1) Where present, humidification systems in the reference building shall use the same energy source as the corresponding humidification system in the proposed building.\n(2) Except for HVAC systems serving dwelling units, outside air requirements for the thermal blocks served by those systems shall be met by a single ventilation system able to meet all the required outside and exhaust air rates. For HVAC systems serving dwelling units, outside air requirements shall be met by a ventilation system identical to that of the proposed building.\n(3) Where the building has no more than 4 above-ground storeys, the energy model shall include a single system serving the thermal blocks of all storeys. Where the building has more than 4 above-ground storeys, external thermal blocks shall be grouped together based on facade orientation and internal thermal blocks shall be grouped together, with each grouping served by a single system. A single independent system shall serve all underground thermal blocks.\n3) If the building or space type of a thermal block of the proposed building is not listed in Table 8.4.5.7.-A, the type that most closely corresponds to that thermal block shall be used for the reference building.\n4) For each thermal block of the proposed building having an HVAC system that includes a heat pump, the corresponding thermal blocks of the reference building shall be modeled with a type of HVAC system determined in accordance with Article 8.4.5.13.","hierarchy_level":"article","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.5"],"page_end":222,"page_start":220,"part_number":"8","reference":"8.4.5.7","section_number":"8.4.5.7","sentences":[],"tables":[{"headers":["Building or Space Type of the Proposed Building","Size of Building or Space(1)(2)","Type of HVAC System Required(3)"],"note":"Use get_table('necb', '8.4.5.7.-A') for full structured rows.","row_count":16,"table_number":"8.4.5.7.-A","title":"HVAC System Selection for the Reference Building"},{"headers":["System Number","Type of HVAC System","Fan Control","Type of Cooling System","Type of Heating System"],"note":"Use get_table('necb', '8.4.5.7.-B') for full structured rows.","row_count":6,"table_number":"8.4.5.7.-B","title":"Descriptions of HVAC Systems 1 to 6"}],"title":"HVAC System Selection"},"get_section:necb:2025:8.4.5.8":{"article_number":"8.4.5.8","division":"B","edition":"2025","full_text":"(See Note A-8.4.5.8.)\n1) The heating equipment of the reference building shall be modeled as being oversized by the lesser of\na) the percentage of oversizing applied to the proposed building, or\nb) 30%.\n2) The cooling equipment of the reference building shall be modeled as being oversized by the lesser of\na) the percentage of oversizing applied to the proposed building, or\nb) 10%.","hierarchy_level":"article","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.5"],"page_end":222,"page_start":222,"part_number":"8","reference":"8.4.5.8","section_number":"8.4.5.8","sentences":[],"title":"Equipment Oversizing"},"get_section:necb:2025:8.4.5.9":{"article_number":"8.4.5.9","division":"B","edition":"2025","full_text":"1) Except as provided in Sentence (2), the heating system serving each thermal block of the reference building shall be determined in accordance with Table 8.4.5.7.-A and this Article.\n2) Where the proposed building uses purchased energy, Article 8.4.5.6. shall apply to the reference building.\n3) Where Tables 8.4.5.7.-A and 8.4.5.7.-B indicate that a heating system is required in the secondary system as well as in a terminal device, the heating capacity of each type of equipment shall be set as follows:\na) the heating capacity of the terminal device shall meet the thermal block's heating load due to the transfer of energy through the building envelope only,\nb) the combined heating capacities of the heating systems in the terminal device and secondary system shall meet the peak heating load of the thermal blocks served by those systems, and\nc) the applicable oversize factor shall apply to each type of equipment.\n4) Except as provided in Sentence (5), the energy type of the reference building's heating system shall be modeled as being identical to the energy type of the proposed building's heating system.\n5) Where more than one energy type is used by the proposed building's heating system,\na) the heating capacities of the reference building's heating equipment shall match the ratio of the proposed building's heating equipment capacity allocation, and\nb) the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.\n6) Where a hydronic system is modeled in the reference building, the heating plant shall be modeled as follows:\na) the heating capacity of the heating plant shall be the sum of the heating capacities of the systems served by the plant, multiplied by the applicable oversize factor,\nb) where the heating capacity is not greater than 176 kW, the heating plant shall be modeled with one single-stage boiler,\nc) where the heating capacity is greater than 176 kW and not greater than 352 kW, the heating plant shall be modeled to operate as required by the reference building's load with\ni) two boilers of equal capacity, or\nii) a two-staged boiler that operates in stages with a 1:2 ratio,\nd) where the heating capacity exceeds 352 kW, the heating plant shall be modeled with a boiler that is fully modulating down to 25% of its capacity,\ne) the pumping system shall be modeled as a primary system with constant speed operation,\nf) the peak pumping flow rate shall be set considering\ni) the installed heating plant's capacity,\nii) use of pure water, and\niii) a 16°C temperature drop,\ng) the pump's operating schedule shall be modeled as being identical to that of the proposed building, and\nh) the hot water supply temperature shall be reset to\ni) 82°C for an outside air temperature of -16°C, and\nii) 60°C for an outside air temperature of 0°C.\n7) Where the reference building contains a furnace, it shall be modeled as follows:\na) the heating capacity of the furnace shall be the sum of the heating loads of the thermal blocks served by the furnace, multiplied by the applicable oversize factor,\nb) where the heating capacity is not greater than 66 kW, the furnace shall be modeled with two stages of equal capacity, and\nc) where the heating capacity is greater than 66 kW, the furnace shall be modeled with a number of stages equal to its capacity divided by 66 kW and rounded up to the nearest integer.\n8) Heating equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6.","hierarchy_level":"article","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.5"],"page_end":223,"page_start":222,"part_number":"8","reference":"8.4.5.9","section_number":"8.4.5.9","sentences":[],"title":"Heating System"},"get_table:necb:2025:8.4.5.13":{"division":"B","edition":"2025","headers":["System Number","Type of System","Fan Control","Type of Terminal or Auxiliary Heating"],"page_number":226,"row_count":2,"rows":[{"Fan Control":"Constant volume","System Number":"Systems 1 and 3 to 6","Type of System":"Packaged unitary rooftop heat pump","Type of Terminal or Auxiliary Heating":"Rooftop unit: fuel-fired or electric resistance furnace; Baseboards: electric resistance or hydronic with fuel-fired boiler"},{"Fan Control":"","System Number":"System 2","Type of System":"","Type of Terminal or Auxiliary Heating":"See Table 8.4.5.7.-B"}],"table_number":"8.4.5.13","title":"Heat Pump System Description"},"get_table:necb:2025:8.4.5.7.-A":{"division":"B","edition":"2025","headers":["Building or Space Type of the Proposed Building","Size of Building or Space(1)(2)","Type of HVAC System Required(3)"],"page_number":220,"row_count":16,"rows":[{"Building or Space Type of the Proposed Building":"Assembly Area: exhibit space, conference/meeting/multi-purpose","Size of Building or Space(1)(2)":"Maximum 4 storeys","Type of HVAC System Required(3)":"System 3"},{"Building or Space Type of the Proposed Building":"room, performing arts/motion picture theatre, courtroom, classroom/lecture/trainin room, place of worship, fellowship hall, sports centre, arena and swimming pool seating area, waiting room","Size of Building or Space(1)(2)":"More than 4 storeys","Type of HVAC System Required(3)":"System 6"},{"Building or Space Type of the Proposed Building":"Automotive Area: repair garage or storage garage, fire engine room, indoor truck dock, indoor bus or train platform","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"System 4"},{"Building or Space Type of the Proposed Building":"Data Processing Area: control room, data centre","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"Where the proposed building or space has a cooling capacity exceeding 20 kW, the reference building or space shall use System 2; otherwise, the reference building or space shall use System 1."},{"Building or Space Type of the Proposed Building":"General Area: office, banking, healthcare clinic, library, retail/mall","Size of Building or Space(1)(2)":"Maximum 2 storeys","Type of HVAC System Required(3)":"System 3"},{"Building or Space Type of the Proposed Building":"concourse, gymnasium, athletic play area, swimming pool, exercise centre, dressing room, lighting control room, atrium","Size of Building or Space(1)(2)":"More than 2 storeys","Type of HVAC System Required(3)":"System 6"},{"Building or Space Type of the Proposed Building":"Historical Collections Area: archival library, museum and gallery archives","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"System 2"},{"Building or Space Type of the Proposed Building":"Hospital Area: operating theatre, emergency room, patient/recovery room, clean room, hospital laboratories, forensics laboratory","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"System 3"},{"Building or Space Type of the Proposed Building":"Indoor Arena: ice rinks, curling rinks","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"System 2"},{"Building or Space Type of the Proposed Building":"Industrial Area: industrial manufacturing and workshop without dust-exhausting hood","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"System 3 Where the reference building or space is a single zone, it can be divided into multiple units as long as it matches the proposed building or space's units."},{"Building or Space Type of the Proposed Building":"Residential/Accommodation Area: multi-unit residential, hotel/motel guest room","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"Where the proposed building or space is heated only, the reference building or space shall use System 1."},{"Building or Space Type of the Proposed Building":"","Size of Building or Space(1)(2)":"","Type of HVAC System Required(3)":"Where the proposed building or space is heated as well as being cooled with an air-cooled unitary, packaged terminal or room air conditioner (or heat pumps), or fan coils, the reference building or space's HVAC system shall be modeled as being identical to that of the proposed building or space; otherwise, the reference building or space shall use through-the-wall systems."},{"Building or Space Type of the Proposed Building":"Sleeping Area: dormitory, detention cell, sleeping quarters","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"System 3"},{"Building or Space Type of the Proposed Building":"Supermarket/Food Service Area: grocery store, bar lounge/leisure, cafeteria, fast food, family dining, food preparation without kitchen hood or vented appliance(4) food preparation with kitchen hood or vented appliance(4)","Size of Building or Space(1)(2)":"All sizes All sizes","Type of HVAC System Required(3)":"System 3 System 4"},{"Building or Space Type of the Proposed Building":"Warehouse Area: fine, medium and bulky material storage, self-storage, material handling/sorting/baggage areas","Size of Building or Space(1)(2)":"All sizes of non-refrigerated space","Type of HVAC System Required(3)":"System 4"},{"Building or Space Type of the Proposed Building":"","Size of Building or Space(1)(2)":"All sizes of refrigerated space","Type of HVAC System Required(3)":"System 5"}],"table_number":"8.4.5.7.-A","title":"HVAC System Selection for the Reference Building"},"get_table:necb:2025:8.4.5.7.-B":{"division":"B","edition":"2025","headers":["System Number","Type of HVAC System","Fan Control","Type of Cooling System","Type of Heating System"],"page_number":221,"row_count":6,"rows":[{"Fan Control":"Constant-volume","System Number":"System 1","Type of Cooling System":"Air-cooled direct-expansion with remote condenser","Type of HVAC System":"Unitary air conditioner with baseboard heating(2)","Type of Heating System":"Hot water with fuel-fired water boiler or electric resistance baseboard"},{"Fan Control":"Constant-volume","System Number":"System 2","Type of Cooling System":"Water-cooled water chiller","Type of HVAC System":"Four-pipe fan-coil(2)","Type of Heating System":"Fuel-fired or electric resistance water boiler"},{"Fan Control":"Constant-volume","System Number":"System 3","Type of Cooling System":"Air-cooled direct-expansion","Type of HVAC System":"Single-zone packaged rooftop unit with baseboard heating","Type of Heating System":"Fuel-fired or electric resistance furnace for rooftop, hot water with fuel-fired boiler, or electric resistance for baseboards"},{"Fan Control":"Constant-volume","System Number":"System 4","Type of Cooling System":"Air-cooled direct-expansion","Type of HVAC System":"Single-zone make-up air unit with baseboard heating","Type of Heating System":"Make-up air unit: electric or indirect fuel-fired furnace; Baseboards: electric resistance or hydronic with fuel-fired boiler"},{"Fan Control":"Constant-volume","System Number":"System 5","Type of Cooling System":"Water-cooled water chiller","Type of HVAC System":"Two-pipe fan-coil(2)","Type of Heating System":"None"},{"Fan Control":"Variable-volume","System Number":"System 6(3)","Type of Cooling System":"Water-cooled water chiller","Type of HVAC System":"Multi-zone built-up system with baseboard heating","Type of Heating System":"Baseboards: electric resistance or hydronic with fuel-fired boiler"}],"table_number":"8.4.5.7.-B","title":"Descriptions of HVAC Systems 1 to 6"}}