{"get_table:necb:2025:4.2.3.1.-D":{"division":"B","edition":"2025","headers":["Exterior Application","Category","Zone 0","Zone 1","Zone 2","Zone 3","Zone 4"],"page_number":108,"row_count":13,"rows":[{"Category":"Uncovered Parking Areas","Exterior Application":"Parking areas and drives","Zone 0":"No allowances","Zone 1":"0.32 W/m²","Zone 2":"0.43 W/m2","Zone 3":"0.65 W/m2","Zone 4":"0.86 W/m²"},{"Category":"Building Grounds","Exterior Application":"Walkways less than 3 m wide","Zone 0":"","Zone 1":"1.6 W/m","Zone 2":"1.6 W/m","Zone 3":"2.0 W/m","Zone 4":"2.3 W/m"},{"Category":"Building Grounds","Exterior Application":"Walkways 3 m wide or greater, plaza areas, special feature areas","Zone 0":"","Zone 1":"1.1 W/m²","Zone 2":"1.1 W/m²","Zone 3":"1.2 W/m2","Zone 4":"1.5 W/m2"},{"Category":"Building Grounds","Exterior Application":"Dining areas","Zone 0":"No allowances","Zone 1":"7.0 W/m²","Zone 2":"7.0 W/m2","Zone 3":"8.1 W/m2","Zone 4":"10.2 W/m2"},{"Category":"Building Grounds","Exterior Application":"Stairways","Zone 0":"","Zone 1":"6.5 W/m²","Zone 2":"7.5 W/m2","Zone 3":"7.5 W/m2","Zone 4":"7.5 W/m2"},{"Category":"Building Grounds","Exterior Application":"Pedestrian tunnels","Zone 0":"","Zone 1":"1.3 W/m2","Zone 2":"1.3 W/m2","Zone 3":"1.5 W/m2","Zone 4":"2.3 W/m2"},{"Category":"Building Grounds","Exterior Application":"Landscape lighting","Zone 0":"","Zone 1":"0.32 W/m²","Zone 2":"0.43 W/m2","Zone 3":"0.43 W/m2","Zone 4":"0.43 W/m2"},{"Category":"Exterior Entrances and Exterior Exits","Exterior Application":"Pedestrian and vehicular entrances and exits","Zone 0":"No allowances","Zone 1":"46 W/m of opening","Zone 2":"46 W/m of opening","Zone 3":"69 W/m of opening","Zone 4":"69 W/m of opening"},{"Category":"Exterior Entrances and Exterior Exits","Exterior Application":"Entry canopies","Zone 0":"","Zone 1":"2.1 W/m²","Zone 2":"2.7 W/m2","Zone 3":"4.3 W/m2","Zone 4":"4.3 W/m2"},{"Category":"Exterior Entrances and Exterior Exits","Exterior Application":"Loading docks","Zone 0":"No allowances","Zone 1":"","Zone 2":"3.8 W/m2","Zone 3":"","Zone 4":""},{"Category":"Sales Canopies","Exterior Application":"Free-standing and attached","Zone 0":"No allowances","Zone 1":"4.3 W/m²","Zone 2":"4.3 W/m2","Zone 3":"6.5 W/m2","Zone 4":"7.5 W/m2"},{"Category":"Outdoor Sales","Exterior Application":"Open areas (including vehicle sales lots)","Zone 0":"No allowances","Zone 1":"2.1 W/m²","Zone 2":"2.1 W/m2","Zone 3":"3.8 W/m2","Zone 4":"5.4 W/m2"},{"Category":"Outdoor Sales","Exterior Application":"Street frontage for vehicle sales lots in addition to \"open area\" allowance","Zone 0":"","Zone 1":"No allowance","Zone 2":"23 W/m","Zone 3":"23 W/m","Zone 4":"69 W/m"}],"table_number":"4.2.3.1.-D","title":"Lighting Power Allowances for General Building Exterior Applications"}}