{"get_table:necb:2025:8.4.6.8.-B":{"division":"B","edition":"2025","headers":["Type of Absorption Chiller","a","b","c"],"page_number":238,"row_count":2,"rows":[{"Type of Absorption Chiller":"Steam-driven, single-effect","a":"0.098585","b":"0.58385","c":"0.560658"},{"Type of Absorption Chiller":"Steam-driven, double-effect","a":"0.013994","b":"1.240449","c":"-0.914883"}],"table_number":"8.4.6.8.-B","title":"Efficiency Coefficients Used in the Calculation of FIR_FPLR"}}