{"get_table:necb:2025:A-8.4.3.2.(2)-B":{"division":"B","edition":"2025","headers":["Space Type","Category","Occupant Density, m²/occupant","Peak Receptacle Load, W/m²","Service Water Heating Load, W/occupant","Operating Schedule from A-8.4.3.2.(1)(b)","Illuminance Levels, lx"],"page_number":259,"row_count":89,"rows":[{"Category":"","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"*","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"0","Space Type":"Atrium (any height)"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"100","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"30","Space Type":"for auditorium"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"350","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"30","Space Type":"for convention centre"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"350","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"0","Service Water Heating Load, W/occupant":"30","Space Type":"for gymnasium"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"30","Space Type":"for motion picture theatre"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"30","Space Type":"for penitentiary"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"7.5","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"30","Space Type":"for performing arts theatre"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"I","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"15","Space Type":"for religious building"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"0","Service Water Heating Load, W/occupant":"30","Space Type":"for sports arena"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"100","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"*","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"15","Space Type":"other"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"25","Operating Schedule from A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"5","Service Water Heating Load, W/occupant":"60","Space Type":"Banking activity area and offices"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"7.5","Operating Schedule from A-8.4.3.2.(1)(b)":"D","Peak Receptacle Load, W/m²":"5","Service Water Heating Load, W/occupant":"65","Space Type":"Classroom/Lecture hall/Training room"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"350","Occupant Density, m²/occupant":"100","Operating Schedule from A-8.4.3.2.(1)(b)":"* or H(3)","Peak Receptacle Load, W/m²":"200","Service Water Heating Load, W/occupant":"90","Space Type":"Computer/Server room"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"350","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"45","Space Type":"Conference/Meeting/Multi-purpose room"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"25","Operating Schedule from A-8.4.3.2.(1)(b)":"G","Peak Receptacle Load, W/m²":"0","Service Water Heating Load, W/occupant":"325","Space Type":"Confinement cell"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"100","Operating Schedule from A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"60","Service Water Heating Load, W/occupant":"90","Space Type":"Copy/Print room"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"100","Operating Schedule from A-8.4.3.2.(1)(b)":"*","Peak Receptacle Load, W/m²":"0","Service Water Heating Load, W/occupant":"0","Space Type":"Corridor/Transition area"},{"Category":"Audience seating area - permanent","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"30","Space Type":"Courtroom"},{"Category":"Dining area","Illuminance Levels, lx":"100","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"90","Space Type":"for bar lounge/leisure dining"},{"Category":"Dining area","Illuminance Levels, lx":"200","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"120","Space Type":"for cafeteria/fast food dining"},{"Category":"Dining area","Illuminance Levels, lx":"200","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"120","Space Type":"for family dining"},{"Category":"Dining area","Illuminance Levels, lx":"200","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"120","Space Type":"for penitentiary"},{"Category":"Dining area","Illuminance Levels, lx":"200","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"120","Space Type":"for space designed to ANSI/IES RP-28 (used primarily by residents)"},{"Category":"Dining area","Illuminance Levels, lx":"200","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"120","Space Type":"other"},{"Category":"Dining area","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"40","Space Type":"Dressing/Fitting room for performing arts theatre"},{"Category":"Dining area","Illuminance Levels, lx":"350","Occupant Density, m²/occupant":"200","Operating Schedule from A-8.4.3.2.(1)(b)":"*","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"0","Space Type":"Electrical/Mechanical room"},{"Category":"Dining area","Illuminance Levels, lx":"350","Occupant Density, m²/occupant":"25","Operating Schedule from A-8.4.3.2.(1)(b)":"H","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"325","Space Type":"Emergency vehicle garage"},{"Category":"Dining area","Illuminance Levels, lx":"500","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"120","Space Type":"Food preparation area"},{"Category":"Dining area","Illuminance Levels, lx":"200","Occupant Density, m²/occupant":"25","Operating Schedule from A-8.4.3.2.(1)(b)":"F","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"600","Space Type":"Guest room"},{"Category":"Dining area","Illuminance Levels, lx":"500 650","Occupant Density, m²/occupant":"20 20","Operating Schedule from A-8.4.3.2.(1)(b)":"D A","Peak Receptacle Load, W/m²":"10 10","Service Water Heating Load, W/occupant":"180 180","Space Type":"Laboratory for classrooms other"},{"Category":"Dining area","Illuminance Levels, lx":"350","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"20","Service Water Heating Load, W/occupant":"60","Space Type":"Laundry/Washing area"},{"Category":"Dining area","Illuminance Levels, lx":"200","Occupant Density, m²/occupant":"500","Operating Schedule from A-8.4.3.2.(1)(b)":"H","Peak Receptacle Load, W/m²":"0","Service Water Heating Load, W/occupant":"0","Space Type":"Loading dock - interior"},{"Category":"Lobby","Illuminance Levels, lx":"200","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"0","Space Type":"for elevator"},{"Category":"Lobby","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"H","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"30","Space Type":"for hotel"},{"Category":"Lobby","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"0","Space Type":"for motion picture theatre"},{"Category":"Lobby","Illuminance Levels, lx":"200","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"0","Space Type":"for performing arts theatre"},{"Category":"Lobby","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"30","Space Type":"for space designed to ANSI/IES RP-28 (used primarily by residents)"},{"Category":"Lobby","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"0","Space Type":"other"},{"Category":"Lobby","Illuminance Levels, lx":"100","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"*","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"0","Space Type":"Locker room"},{"Category":"Lounge/Break room","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"60","Space Type":"for healthcare facility"},{"Category":"Lounge/Break room","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"60","Space Type":"other"},{"Category":"Lounge/Break room","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"7.5","Service Water Heating Load, W/occupant":"90","Space Type":"Office"},{"Category":"Lounge/Break room","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"45","Space Type":"Pharmacy area"},{"Category":"Lounge/Break room","Illuminance Levels, lx":"500","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"40","Space Type":"Sales area"},{"Category":"Lounge/Break room","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"*","Peak Receptacle Load, W/m²":"0","Service Water Heating Load, W/occupant":"65","Space Type":"Seating area - general"},{"Category":"Lounge/Break room","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"200","Operating Schedule from A-8.4.3.2.(1)(b)":"*","Peak Receptacle Load, W/m²":"0","Service Water Heating Load, W/occupant":"0","Space Type":"Stairway/Stairwell"},{"Category":"Lounge/Break room","Illuminance Levels, lx":"75","Occupant Density, m²/occupant":"1000","Operating Schedule from A-8.4.3.2.(1)(b)":"K","Peak Receptacle Load, W/m²":"0","Service Water Heating Load, W/occupant":"0","Space Type":"Storage garage - interior"},{"Category":"Storage room","Illuminance Levels, lx":"100","Occupant Density, m²/occupant":"100","Operating Schedule from A-8.4.3.2.(1)(b)":"*","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"300","Space Type":"≥ 5 m²"},{"Category":"Storage room","Illuminance Levels, lx":"100","Occupant Density, m²/occupant":"100","Operating Schedule from A-8.4.3.2.(1)(b)":"*","Peak Receptacle Load, W/m²":"0","Service Water Heating Load, W/occupant":"0","Space Type":"< 5 m²"},{"Category":"Storage room","Illuminance Levels, lx":"500","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"E","Peak Receptacle Load, W/m²":"5","Service Water Heating Load, W/occupant":"90","Space Type":"Vehicle maintenance area"},{"Category":"Washroom","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)(b)":"*","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"0","Space Type":"for space designed to ANSI/IES RP-28 (used primarily by residents)"},{"Category":"Washroom","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)(b)":"*","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"0","Space Type":"other"},{"Category":"Washroom","Illuminance Levels, lx":"500","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"90","Space Type":"Workshop"},{"Category":"Washroom","Illuminance Levels, lx":"","Occupant Density, m²/occupant":"","Operating Schedule from A-8.4.3.2.(1)(b)":"","Peak Receptacle Load, W/m²":"Building-Specific Space","Service Water Heating Load, W/occupant":"Types","Space Type":""},{"Category":"Healthcare facility","Illuminance Levels, lx":"600","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"90","Space Type":"exam/treatment room"},{"Category":"Healthcare facility","Illuminance Levels, lx":"225","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"H","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"90","Space Type":"imaging room"},{"Category":"Healthcare facility","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"H","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"0","Space Type":"medical supply room"},{"Category":"Healthcare facility","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"H","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"90","Space Type":"nursery"},{"Category":"Healthcare facility","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"H","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"45","Space Type":"nurses' station"},{"Category":"Healthcare facility","Illuminance Levels, lx":"1000","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"H","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"300","Space Type":"operating room"},{"Category":"Healthcare facility","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"H","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"90","Space Type":"patient room"},{"Category":"Healthcare facility","Illuminance Levels, lx":"350","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"45","Space Type":"physical therapy room"},{"Category":"Healthcare facility","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"H","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"180","Space Type":"recovery room"},{"Category":"Library","Illuminance Levels, lx":"500","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"90","Space Type":"reading area"},{"Category":"Library","Illuminance Levels, lx":"500","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"0","Service Water Heating Load, W/occupant":"90","Space Type":"stacks"},{"Category":"Manufacturing facility","Illuminance Levels, lx":"600","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"90","Space Type":"detailed manufacturing area"},{"Category":"Manufacturing facility","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"90","Space Type":"equipment room"},{"Category":"Manufacturing facility","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"90","Space Type":"extra high bay area (> 15 m floor-to-ceiling height)"},{"Category":"Manufacturing facility","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"90","Space Type":"high bay area (7.5 to 15 m floor-to-ceiling height)"},{"Category":"Manufacturing facility","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"10","Service Water Heating Load, W/occupant":"90","Space Type":"low bay area (<7.5 m floor-to-ceiling height)"},{"Category":"Museum","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"60","Space Type":"general exhibition area"},{"Category":"Museum","Illuminance Levels, lx":"600","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"5","Service Water Heating Load, W/occupant":"50","Space Type":"restoration room"},{"Category":"Museum","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"7.5","Service Water Heating Load, W/occupant":"90","Space Type":"Post office - sorting area"},{"Category":"Religious building","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"45","Space Type":"fellowship hall"},{"Category":"Religious building","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"I","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"15","Space Type":"worship/pulpit/choir area"},{"Category":"Retail facility","Illuminance Levels, lx":"350","Occupant Density, m²/occupant":"30","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"40","Space Type":"dressing/fitting room"},{"Category":"Retail facility","Illuminance Levels, lx":"400","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"C","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"30","Space Type":"mall concourse"},{"Category":"Space designed to ANSI/IES RP-28","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"I","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"15","Space Type":"chapel (used primarily by residents)"},{"Category":"Space designed to ANSI/IES RP-28","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"60","Space Type":"recreation room (used primarily by residents)"},{"Category":"Sports arena - playing area","Illuminance Levels, lx":"1600","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"1.5","Service Water Heating Load, W/occupant":"90","Space Type":"class I facility(4)"},{"Category":"Sports arena - playing area","Illuminance Levels, lx":"1000","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"1.5","Service Water Heating Load, W/occupant":"90","Space Type":"class Il facility(4)"},{"Category":"Sports arena - playing area","Illuminance Levels, lx":"800","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"1.5","Service Water Heating Load, W/occupant":"90","Space Type":"class III facility(4)"},{"Category":"Sports arena - playing area","Illuminance Levels, lx":"500","Occupant Density, m²/occupant":"5","Operating Schedule from A-8.4.3.2.(1)(b)":"B","Peak Receptacle Load, W/m²":"1.5","Service Water Heating Load, W/occupant":"90","Space Type":"class IV facility(4)"},{"Category":"Sports arena - playing area","Illuminance Levels, lx":"","Occupant Density, m²/occupant":"","Operating Schedule from A-8.4.3.2.(1)(b)":"","Peak Receptacle Load, W/m²":"Building-Specific Space","Service Water Heating Load, W/occupant":"Types","Space Type":""},{"Category":"Transportation facility","Illuminance Levels, lx":"150","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"H","Peak Receptacle Load, W/m²":"0","Service Water Heating Load, W/occupant":"65","Space Type":"airport concourse"},{"Category":"Transportation facility","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"20","Operating Schedule from A-8.4.3.2.(1)(b)":"H","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"65","Space Type":"baggage/carousel area"},{"Category":"Transportation facility","Illuminance Levels, lx":"250","Occupant Density, m²/occupant":"10","Operating Schedule from A-8.4.3.2.(1)(b)":"H","Peak Receptacle Load, W/m²":"2.5","Service Water Heating Load, W/occupant":"65","Space Type":"terminal ticket counter"},{"Category":"Warehouse - storage area","Illuminance Levels, lx":"200","Occupant Density, m²/occupant":"100","Operating Schedule from A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"65","Space Type":"medium to bulky palletized items"},{"Category":"Warehouse - storage area","Illuminance Levels, lx":"300","Occupant Density, m²/occupant":"50","Operating Schedule from A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"1","Service Water Heating Load, W/occupant":"65","Space Type":"small hand-carried items(4)"}],"table_number":"A-8.4.3.2.(2)-B","title":"Modeling Guidance for Loads, Operating Schedules and Illuminance Levels by Space Type"}}