{
  "comment": "The system catalog: descriptive, fuel-encoding names -> family + full build config. Seeded from the NECB systems.json hvac_types descriptions; NECB reference-HP variants included (reference_hp rows). The name IS the fuel specification. | Since the HVAC taxonomy (docs/plans/HVAC_TAXONOMY_PLAN.md): `id` is the stable, model-safe key builders write into models; `legacy_name` is the name this row had before, kept as provenance and accepted as input; `aliases` holds the retired generated canonical name. Composite `parts` reference rows by `id`.",
  "alias_config_comment": "A RETIRED name builds what it built before (D-113): resolving one of these keys returns its row WITH this config merged. The eight NECB System 4 '-necbs4' rows were their System 3 row plus sys_abbr sys_4.",
  "alias_config": {
    "psz-gas-hwbb-gasboiler-necbs4": {
      "sys_abbr": "sys_4"
    },
    "PSZ RTU with exhaust Gas and DX Coils and Hot Water Baseboard": {
      "sys_abbr": "sys_4"
    },
    "packaged single-zone DX with gas heat, with exhaust + hot water baseboards (gas boiler)": {
      "sys_abbr": "sys_4"
    },
    "psz-gas-elecbb-necbs4": {
      "sys_abbr": "sys_4"
    },
    "PSZ RTU with exhaust Gas and DX Coils and Electric Baseboard": {
      "sys_abbr": "sys_4"
    },
    "packaged single-zone DX with gas heat, with exhaust + electric baseboards": {
      "sys_abbr": "sys_4"
    },
    "psz-elec-hwbb-gasboiler-necbs4": {
      "sys_abbr": "sys_4"
    },
    "PSZ RTU with exhaust Electric and DX Coils and Hot Water Baseboard": {
      "sys_abbr": "sys_4"
    },
    "packaged single-zone DX with electric heat, with exhaust + hot water baseboards (gas boiler)": {
      "sys_abbr": "sys_4"
    },
    "psz-elec-elecbb-necbs4": {
      "sys_abbr": "sys_4"
    },
    "PSZ RTU with exhaust Electric and DX Coils and Electric Baseboard": {
      "sys_abbr": "sys_4"
    },
    "packaged single-zone DX with electric heat, with exhaust + electric baseboards": {
      "sys_abbr": "sys_4"
    },
    "psz-ashp-gassupp-hwbb-gasboiler-necbs4": {
      "sys_abbr": "sys_4"
    },
    "PSZ RTU with exhaust ASHP with Gas and ASHP with Gas Supp. Heat Coils and Hot Water Baseboard": {
      "sys_abbr": "sys_4"
    },
    "packaged single-zone DX with ASHP heat with gas backup, with exhaust + hot water baseboards (gas boiler)": {
      "sys_abbr": "sys_4"
    },
    "psz-ashp-gassupp-elecbb-necbs4": {
      "sys_abbr": "sys_4"
    },
    "PSZ RTU with exhaust ASHP with Gas and ASHP with Gas Supp. Heat Coils and Electric Baseboard": {
      "sys_abbr": "sys_4"
    },
    "packaged single-zone DX with ASHP heat with gas backup, with exhaust + electric baseboards": {
      "sys_abbr": "sys_4"
    },
    "psz-ashp-elecsupp-hwbb-gasboiler-necbs4": {
      "sys_abbr": "sys_4"
    },
    "PSZ RTU with exhaust ASHP with Electric and ASHP with Electric Supp. Heat Coils and Hot Water Baseboard": {
      "sys_abbr": "sys_4"
    },
    "packaged single-zone DX with ASHP heat with electric backup, with exhaust + hot water baseboards (gas boiler)": {
      "sys_abbr": "sys_4"
    },
    "psz-ashp-elecsupp-elecbb-necbs4": {
      "sys_abbr": "sys_4"
    },
    "PSZ RTU with exhaust ASHP with Electric and ASHP with Electric Supp. Heat Coils and Electric Baseboard": {
      "sys_abbr": "sys_4"
    },
    "packaged single-zone DX with ASHP heat with electric backup, with exhaust + electric baseboards": {
      "sys_abbr": "sys_4"
    }
  },
  "systems": [
    {
      "id": "psz-gas-hwbb-gasboiler",
      "legacy_name": "PSZ RTU Gas and DX Coils and Hot Water Baseboard",
      "aliases": [
        "packaged single-zone DX with gas heat + hot water baseboards (gas boiler)",
        "psz-gas-hwbb-gasboiler-necbs4",
        "PSZ RTU with exhaust Gas and DX Coils and Hot Water Baseboard",
        "packaged single-zone DX with gas heat, with exhaust + hot water baseboards (gas boiler)"
      ],
      "family": "psz",
      "sys_abbr": "sys_3",
      "sizing": "necb_psz",
      "heating_coil_type": "Gas",
      "baseboard_type": "Hot Water",
      "needs_boiler": true
    },
    {
      "id": "psz-gas-elecbb",
      "legacy_name": "PSZ RTU Gas and DX Coils and Electric Baseboard",
      "aliases": [
        "packaged single-zone DX with gas heat + electric baseboards",
        "psz-gas-elecbb-necbs4",
        "PSZ RTU with exhaust Gas and DX Coils and Electric Baseboard",
        "packaged single-zone DX with gas heat, with exhaust + electric baseboards"
      ],
      "family": "psz",
      "sys_abbr": "sys_3",
      "sizing": "necb_psz",
      "heating_coil_type": "Gas",
      "baseboard_type": "Electric",
      "needs_boiler": false
    },
    {
      "id": "psz-elec-hwbb-gasboiler",
      "legacy_name": "PSZ RTU Electric and DX Coils and Hot Water Baseboard",
      "aliases": [
        "packaged single-zone DX with electric heat + hot water baseboards (gas boiler)",
        "psz-elec-hwbb-gasboiler-necbs4",
        "PSZ RTU with exhaust Electric and DX Coils and Hot Water Baseboard",
        "packaged single-zone DX with electric heat, with exhaust + hot water baseboards (gas boiler)"
      ],
      "family": "psz",
      "sys_abbr": "sys_3",
      "sizing": "necb_psz",
      "heating_coil_type": "Electric",
      "baseboard_type": "Hot Water",
      "needs_boiler": true
    },
    {
      "id": "psz-elec-elecbb",
      "legacy_name": "PSZ RTU Electric and DX Coils and Electric Baseboard",
      "aliases": [
        "packaged single-zone DX with electric heat + electric baseboards",
        "psz-elec-elecbb-necbs4",
        "PSZ RTU with exhaust Electric and DX Coils and Electric Baseboard",
        "packaged single-zone DX with electric heat, with exhaust + electric baseboards"
      ],
      "family": "psz",
      "sys_abbr": "sys_3",
      "sizing": "necb_psz",
      "heating_coil_type": "Electric",
      "baseboard_type": "Electric",
      "needs_boiler": false
    },
    {
      "id": "vav-elec-elecbb-scrollchiller",
      "legacy_name": "MZ BU RTU Electric Heating Coil Scroll Chiller and Electric Baseboard",
      "aliases": [
        "built-up VAV with electric reheat and chilled water cooling + electric baseboards (scroll chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Electric",
      "baseboard_type": "Electric",
      "chiller_type": "Scroll",
      "needs_boiler": false,
      "needs_chiller": true
    },
    {
      "id": "vav-elec-hwbb-gasboiler-scrollchiller",
      "legacy_name": "MZ BU RTU Electric Heating Coil Scroll Chiller and Hot Water Baseboard",
      "aliases": [
        "built-up VAV with electric reheat and chilled water cooling + hot water baseboards (gas boiler, scroll chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Electric",
      "baseboard_type": "Hot Water",
      "chiller_type": "Scroll",
      "needs_boiler": true,
      "needs_chiller": true
    },
    {
      "id": "vav-elec-elecbb-centrifchiller",
      "legacy_name": "MZ BU RTU Electric Heating Coil Centrifugal Chiller and Electric Baseboard",
      "aliases": [
        "built-up VAV with electric reheat and chilled water cooling + electric baseboards (centrifugal chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Electric",
      "baseboard_type": "Electric",
      "chiller_type": "Centrifugal",
      "needs_boiler": false,
      "needs_chiller": true
    },
    {
      "id": "vav-elec-hwbb-gasboiler-centrifchiller",
      "legacy_name": "MZ BU RTU Electric Heating Coil Centrifugal Chiller and Hot Water Baseboard",
      "aliases": [
        "built-up VAV with electric reheat and chilled water cooling + hot water baseboards (gas boiler, centrifugal chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Electric",
      "baseboard_type": "Hot Water",
      "chiller_type": "Centrifugal",
      "needs_boiler": true,
      "needs_chiller": true
    },
    {
      "id": "vav-elec-elecbb-screwchiller",
      "legacy_name": "MZ BU RTU Electric Heating Coil Rotary Screw Chiller and Electric Baseboard",
      "aliases": [
        "built-up VAV with electric reheat and chilled water cooling + electric baseboards (rotary screw chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Electric",
      "baseboard_type": "Electric",
      "chiller_type": "Rotary Screw",
      "needs_boiler": false,
      "needs_chiller": true
    },
    {
      "id": "vav-elec-hwbb-gasboiler-screwchiller",
      "legacy_name": "MZ BU RTU Electric Heating Coil Rotary Screw Chiller and Hot Water Baseboard",
      "aliases": [
        "built-up VAV with electric reheat and chilled water cooling + hot water baseboards (gas boiler, rotary screw chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Electric",
      "baseboard_type": "Hot Water",
      "chiller_type": "Rotary Screw",
      "needs_boiler": true,
      "needs_chiller": true
    },
    {
      "id": "vav-elec-elecbb-recipchiller",
      "legacy_name": "MZ BU RTU Electric Heating Coil Reciprocating Chiller and Electric Baseboard",
      "aliases": [
        "built-up VAV with electric reheat and chilled water cooling + electric baseboards (reciprocating chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Electric",
      "baseboard_type": "Electric",
      "chiller_type": "Reciprocating",
      "needs_boiler": false,
      "needs_chiller": true
    },
    {
      "id": "vav-elec-hwbb-gasboiler-recipchiller",
      "legacy_name": "MZ BU RTU Electric Heating Coil Reciprocating Chiller and Hot Water Baseboard",
      "aliases": [
        "built-up VAV with electric reheat and chilled water cooling + hot water baseboards (gas boiler, reciprocating chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Electric",
      "baseboard_type": "Hot Water",
      "chiller_type": "Reciprocating",
      "needs_boiler": true,
      "needs_chiller": true
    },
    {
      "id": "vav-hw-elecbb-gasboiler-scrollchiller",
      "legacy_name": "MZ BU RTU Hot Water Heating Coil Scroll Chiller and Electric Baseboard",
      "aliases": [
        "built-up VAV with hot water reheat and chilled water cooling + electric baseboards (gas boiler, scroll chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Electric",
      "chiller_type": "Scroll",
      "needs_boiler": true,
      "needs_chiller": true
    },
    {
      "id": "vav-hw-hwbb-gasboiler-scrollchiller",
      "legacy_name": "MZ BU RTU Hot Water Heating Coil Scroll Chiller and Hot Water Baseboard",
      "aliases": [
        "built-up VAV with hot water reheat and chilled water cooling + hot water baseboards (gas boiler, scroll chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Hot Water",
      "chiller_type": "Scroll",
      "needs_boiler": true,
      "needs_chiller": true
    },
    {
      "id": "vav-hw-elecbb-gasboiler-centrifchiller",
      "legacy_name": "MZ BU RTU Hot Water Heating Coil Centrifugal Chiller and Electric Baseboard",
      "aliases": [
        "built-up VAV with hot water reheat and chilled water cooling + electric baseboards (gas boiler, centrifugal chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Electric",
      "chiller_type": "Centrifugal",
      "needs_boiler": true,
      "needs_chiller": true
    },
    {
      "id": "vav-hw-hwbb-gasboiler-centrifchiller",
      "legacy_name": "MZ BU RTU Hot Water Heating Coil Centrifugal Chiller and Hot Water Baseboard",
      "aliases": [
        "built-up VAV with hot water reheat and chilled water cooling + hot water baseboards (gas boiler, centrifugal chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Hot Water",
      "chiller_type": "Centrifugal",
      "needs_boiler": true,
      "needs_chiller": true
    },
    {
      "id": "vav-hw-elecbb-gasboiler-screwchiller",
      "legacy_name": "MZ BU RTU Hot Water Heating Coil Rotary Screw Chiller and Electric Baseboard",
      "aliases": [
        "built-up VAV with hot water reheat and chilled water cooling + electric baseboards (gas boiler, rotary screw chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Electric",
      "chiller_type": "Rotary Screw",
      "needs_boiler": true,
      "needs_chiller": true
    },
    {
      "id": "vav-hw-hwbb-gasboiler-screwchiller",
      "legacy_name": "MZ BU RTU Hot Water Heating Coil Rotary Screw Chiller and Hot Water Baseboard",
      "aliases": [
        "built-up VAV with hot water reheat and chilled water cooling + hot water baseboards (gas boiler, rotary screw chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Hot Water",
      "chiller_type": "Rotary Screw",
      "needs_boiler": true,
      "needs_chiller": true
    },
    {
      "id": "vav-hw-elecbb-gasboiler-recipchiller",
      "legacy_name": "MZ BU RTU Hot Water Heating Coil Reciprocating Chiller and Electric Baseboard",
      "aliases": [
        "built-up VAV with hot water reheat and chilled water cooling + electric baseboards (gas boiler, reciprocating chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Electric",
      "chiller_type": "Reciprocating",
      "needs_boiler": true,
      "needs_chiller": true
    },
    {
      "id": "vav-hw-hwbb-gasboiler-recipchiller",
      "legacy_name": "MZ BU RTU Hot Water Heating Coil Reciprocating Chiller and Hot Water Baseboard",
      "aliases": [
        "built-up VAV with hot water reheat and chilled water cooling + hot water baseboards (gas boiler, reciprocating chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Hot Water",
      "chiller_type": "Reciprocating",
      "needs_boiler": true,
      "needs_chiller": true
    },
    {
      "id": "mau-fc4-gas-gasboiler-scrollchiller",
      "legacy_name": "FPFC MAU DX Coils with Scroll Chiller",
      "aliases": [
        "four-pipe fan coils + DX make-up air (gas boiler, scroll chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_2",
      "sizing": "necb_mau",
      "fan_coil_type": "FPFC",
      "mau_cooling_type": "DX",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Scroll",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "legacy NECB systems.json name"
    },
    {
      "id": "mau-fc4-gas-gasboiler-centrifchiller",
      "legacy_name": "FPFC MAU DX Coils with Centrifugal Chiller",
      "aliases": [
        "four-pipe fan coils + DX make-up air (gas boiler, centrifugal chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_2",
      "sizing": "necb_mau",
      "fan_coil_type": "FPFC",
      "mau_cooling_type": "DX",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Centrifugal",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "legacy NECB systems.json name"
    },
    {
      "id": "mau-fc4-gas-gasboiler-screwchiller",
      "legacy_name": "FPFC MAU DX Coils with Rotary Screw Chiller",
      "aliases": [
        "four-pipe fan coils + DX make-up air (gas boiler, rotary screw chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_2",
      "sizing": "necb_mau",
      "fan_coil_type": "FPFC",
      "mau_cooling_type": "DX",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Rotary Screw",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "legacy NECB systems.json name"
    },
    {
      "id": "mau-fc4-gas-gasboiler-recipchiller",
      "legacy_name": "FPFC MAU DX Coils with Reciprocating Chiller",
      "aliases": [
        "four-pipe fan coils + DX make-up air (gas boiler, reciprocating chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_2",
      "sizing": "necb_mau",
      "fan_coil_type": "FPFC",
      "mau_cooling_type": "DX",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Reciprocating",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "legacy NECB systems.json name"
    },
    {
      "id": "mau-fc4-gas-chw-gasboiler-scrollchiller",
      "legacy_name": "FPFC MAU Chilled Water Coils with Scroll Chiller",
      "aliases": [
        "four-pipe fan coils + hydronic make-up air (gas boiler, scroll chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_2",
      "sizing": "necb_mau",
      "fan_coil_type": "FPFC",
      "mau_cooling_type": "Hydronic",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Scroll",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "legacy NECB systems.json name"
    },
    {
      "id": "mau-fc4-gas-chw-gasboiler-centrifchiller",
      "legacy_name": "FPFC MAU Chilled Water Coils with Centrifugal Chiller",
      "aliases": [
        "four-pipe fan coils + hydronic make-up air (gas boiler, centrifugal chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_2",
      "sizing": "necb_mau",
      "fan_coil_type": "FPFC",
      "mau_cooling_type": "Hydronic",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Centrifugal",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "legacy NECB systems.json name"
    },
    {
      "id": "mau-fc4-gas-chw-gasboiler-screwchiller",
      "legacy_name": "FPFC MAU Chilled Water Coils with Rotary Screw Chiller",
      "aliases": [
        "four-pipe fan coils + hydronic make-up air (gas boiler, rotary screw chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_2",
      "sizing": "necb_mau",
      "fan_coil_type": "FPFC",
      "mau_cooling_type": "Hydronic",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Rotary Screw",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "legacy NECB systems.json name"
    },
    {
      "id": "mau-fc4-gas-chw-gasboiler-recipchiller",
      "legacy_name": "FPFC MAU Chilled Water Coils with Reciprocating Chiller",
      "aliases": [
        "four-pipe fan coils + hydronic make-up air (gas boiler, reciprocating chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_2",
      "sizing": "necb_mau",
      "fan_coil_type": "FPFC",
      "mau_cooling_type": "Hydronic",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Reciprocating",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "legacy NECB systems.json name"
    },
    {
      "id": "mau-fc2-gas-gasboiler-scrollchiller",
      "legacy_name": "TPFC MAU DX Coils with Scroll Chiller",
      "aliases": [
        "two-pipe fan coils + DX make-up air (gas boiler, scroll chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_5",
      "sizing": "necb_mau",
      "fan_coil_type": "TPFC",
      "mau_cooling_type": "DX",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Scroll",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "NEW: legacy catalog had no sys5/TPFC descriptions; gem fills the gap"
    },
    {
      "id": "mau-fc2-gas-gasboiler-centrifchiller",
      "legacy_name": "TPFC MAU DX Coils with Centrifugal Chiller",
      "aliases": [
        "two-pipe fan coils + DX make-up air (gas boiler, centrifugal chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_5",
      "sizing": "necb_mau",
      "fan_coil_type": "TPFC",
      "mau_cooling_type": "DX",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Centrifugal",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "NEW: legacy catalog had no sys5/TPFC descriptions; gem fills the gap"
    },
    {
      "id": "mau-fc2-gas-gasboiler-screwchiller",
      "legacy_name": "TPFC MAU DX Coils with Rotary Screw Chiller",
      "aliases": [
        "two-pipe fan coils + DX make-up air (gas boiler, rotary screw chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_5",
      "sizing": "necb_mau",
      "fan_coil_type": "TPFC",
      "mau_cooling_type": "DX",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Rotary Screw",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "NEW: legacy catalog had no sys5/TPFC descriptions; gem fills the gap"
    },
    {
      "id": "mau-fc2-gas-gasboiler-recipchiller",
      "legacy_name": "TPFC MAU DX Coils with Reciprocating Chiller",
      "aliases": [
        "two-pipe fan coils + DX make-up air (gas boiler, reciprocating chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_5",
      "sizing": "necb_mau",
      "fan_coil_type": "TPFC",
      "mau_cooling_type": "DX",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Reciprocating",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "NEW: legacy catalog had no sys5/TPFC descriptions; gem fills the gap"
    },
    {
      "id": "mau-fc2-gas-chw-gasboiler-scrollchiller",
      "legacy_name": "TPFC MAU Chilled Water Coils with Scroll Chiller",
      "aliases": [
        "two-pipe fan coils + hydronic make-up air (gas boiler, scroll chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_5",
      "sizing": "necb_mau",
      "fan_coil_type": "TPFC",
      "mau_cooling_type": "Hydronic",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Scroll",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "NEW: legacy catalog had no sys5/TPFC descriptions; gem fills the gap"
    },
    {
      "id": "mau-fc2-gas-chw-gasboiler-centrifchiller",
      "legacy_name": "TPFC MAU Chilled Water Coils with Centrifugal Chiller",
      "aliases": [
        "two-pipe fan coils + hydronic make-up air (gas boiler, centrifugal chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_5",
      "sizing": "necb_mau",
      "fan_coil_type": "TPFC",
      "mau_cooling_type": "Hydronic",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Centrifugal",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "NEW: legacy catalog had no sys5/TPFC descriptions; gem fills the gap"
    },
    {
      "id": "mau-fc2-gas-chw-gasboiler-screwchiller",
      "legacy_name": "TPFC MAU Chilled Water Coils with Rotary Screw Chiller",
      "aliases": [
        "two-pipe fan coils + hydronic make-up air (gas boiler, rotary screw chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_5",
      "sizing": "necb_mau",
      "fan_coil_type": "TPFC",
      "mau_cooling_type": "Hydronic",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Rotary Screw",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "NEW: legacy catalog had no sys5/TPFC descriptions; gem fills the gap"
    },
    {
      "id": "mau-fc2-gas-chw-gasboiler-recipchiller",
      "legacy_name": "TPFC MAU Chilled Water Coils with Reciprocating Chiller",
      "aliases": [
        "two-pipe fan coils + hydronic make-up air (gas boiler, reciprocating chiller)"
      ],
      "family": "fan_coils",
      "sys_abbr": "sys_5",
      "sizing": "necb_mau",
      "fan_coil_type": "TPFC",
      "mau_cooling_type": "Hydronic",
      "mau_heating_coil_type": "Gas",
      "chiller_type": "Reciprocating",
      "needs_boiler": true,
      "needs_chiller": true,
      "comment": "NEW: legacy catalog had no sys5/TPFC descriptions; gem fills the gap"
    },
    {
      "id": "mau-ptac-hw-hwbb-gasboiler",
      "legacy_name": "PSZ MAU Hot Water and DX Coils and Hot Water Baseboard with PTAC",
      "aliases": [
        "100% OA make-up air (hot water heat) + zone PTAC cooling + hot water baseboards (gas boiler)"
      ],
      "family": "mau_ptac",
      "sys_abbr": "sys_1",
      "sizing": "necb_mau_ptac",
      "mau_heating_coil_type": "Hot Water",
      "baseboard_type": "Hot Water",
      "needs_boiler": true,
      "comment": "legacy NECB systems.json sys1 name (non-heat-pump)"
    },
    {
      "id": "mau-ptac-hw-elecbb-gasboiler",
      "legacy_name": "PSZ MAU Hot Water and DX Coils and Electric Baseboard with PTAC",
      "aliases": [
        "100% OA make-up air (hot water heat) + zone PTAC cooling + electric baseboards (gas boiler)"
      ],
      "family": "mau_ptac",
      "sys_abbr": "sys_1",
      "sizing": "necb_mau_ptac",
      "mau_heating_coil_type": "Hot Water",
      "baseboard_type": "Electric",
      "needs_boiler": true,
      "comment": "legacy NECB systems.json sys1 name (non-heat-pump)"
    },
    {
      "id": "mau-ptac-elec-hwbb-gasboiler",
      "legacy_name": "PSZ MAU Electric and DX Coils and Hot Water Baseboard with PTAC",
      "aliases": [
        "100% OA make-up air (electric heat) + zone PTAC cooling + hot water baseboards (gas boiler)"
      ],
      "family": "mau_ptac",
      "sys_abbr": "sys_1",
      "sizing": "necb_mau_ptac",
      "mau_heating_coil_type": "Electric",
      "baseboard_type": "Hot Water",
      "needs_boiler": true,
      "comment": "legacy NECB systems.json sys1 name (non-heat-pump)"
    },
    {
      "id": "mau-ptac-elec-elecbb",
      "legacy_name": "PSZ MAU Electric and DX Coils and Electric Baseboard with PTAC",
      "aliases": [
        "100% OA make-up air (electric heat) + zone PTAC cooling + electric baseboards"
      ],
      "family": "mau_ptac",
      "sys_abbr": "sys_1",
      "sizing": "necb_mau_ptac",
      "mau_heating_coil_type": "Electric",
      "baseboard_type": "Electric",
      "needs_boiler": false,
      "comment": "legacy NECB systems.json sys1 name (non-heat-pump)"
    },
    {
      "id": "bb-elecbb",
      "legacy_name": "Baseboard electric",
      "aliases": [
        "electric baseboards"
      ],
      "family": "baseboards",
      "baseboard_type": "Electric",
      "needs_boiler": false,
      "origin": "cbecs"
    },
    {
      "id": "bb-hwbb-gasboiler",
      "legacy_name": "Baseboard gas boiler",
      "aliases": [
        "hot water baseboards (gas boiler)"
      ],
      "family": "baseboards",
      "baseboard_type": "Hot Water",
      "boiler_fuel": "NaturalGas",
      "needs_boiler": true,
      "origin": "cbecs"
    },
    {
      "id": "psz-elec-perzone",
      "legacy_name": "PSZ-AC with electric coil",
      "aliases": [
        "packaged single-zone DX with electric heat, one unit per zone"
      ],
      "family": "psz",
      "sys_abbr": "psz_ac",
      "per_zone": true,
      "heating_coil_type": "Electric",
      "baseboard_type": "None",
      "needs_boiler": false,
      "origin": "cbecs",
      "comment": "one packaged unit per zone (CBECS/90.1 convention); no NECB sizing block - host sizing applies"
    },
    {
      "id": "psz-gas-perzone",
      "legacy_name": "PSZ-AC with gas coil",
      "aliases": [
        "packaged single-zone DX with gas heat, one unit per zone"
      ],
      "family": "psz",
      "sys_abbr": "psz_ac",
      "per_zone": true,
      "heating_coil_type": "Gas",
      "baseboard_type": "None",
      "needs_boiler": false,
      "origin": "cbecs",
      "comment": "one packaged unit per zone (CBECS/90.1 convention); no NECB sizing block - host sizing applies"
    },
    {
      "id": "doas-pthp-ashp-elecsupp",
      "legacy_name": "hs11_ashp_pthp",
      "aliases": [
        "DOAS ASHP + zone PTHPs"
      ],
      "family": "doas_pthp",
      "sys_abbr": "sys_1",
      "sizing": "ecm_doas",
      "supp_htg_fuel": "Electric",
      "needs_boiler": false,
      "origin": "necb_ecm",
      "comment": "NECB ECM hs11: DOAS + ASHP + zone PTHPs. Topology only - ECM curves/COPs applied by the host's apply_efficiency_ecm_hs11_ashp_pthp after sizing."
    },
    {
      "id": "doas-ptac-ccashp-elecsupp-elecbb",
      "legacy_name": "hs09_ccashp_baseboard",
      "aliases": [
        "DOAS cold-climate ASHP + zone PTAC cooling + electric baseboards"
      ],
      "family": "ecm_ashp_baseboard",
      "sys_abbr": "sys_1",
      "sizing": "ecm_doas",
      "air_eqpt": "ccashp",
      "vent_type": "doas",
      "baseboard_type": "Electric",
      "supp_htg_fuel": "Electric",
      "needs_boiler": false,
      "origin": "necb_ecm",
      "comment": "NECB ECM hs09: DOAS + cold-climate ASHP (variable-speed DX) + PTAC cooling + baseboards. Topology only."
    },
    {
      "id": "doas-ptac-ashp-elecsupp-elecbb",
      "legacy_name": "hs12_ashp_baseboard",
      "aliases": [
        "DOAS ASHP + zone PTAC cooling + electric baseboards"
      ],
      "family": "ecm_ashp_baseboard",
      "sys_abbr": "sys_1",
      "sizing": "ecm_doas",
      "air_eqpt": "ashp",
      "vent_type": "doas",
      "baseboard_type": "Electric",
      "supp_htg_fuel": "Electric",
      "needs_boiler": false,
      "origin": "necb_ecm",
      "comment": "NECB ECM hs12: DOAS + ASHP (single-speed DX) + PTAC cooling + baseboards. Topology only."
    },
    {
      "id": "doas-vrf-ccashp-elecsupp",
      "legacy_name": "hs08_ccashp_vrf",
      "aliases": [
        "DOAS cold-climate ASHP + VRF"
      ],
      "family": "ecm_doas_vrf",
      "sys_abbr": "sys_1",
      "sizing": "ecm_doas",
      "air_eqpt": "ccashp",
      "supp_htg_fuel": "Electric",
      "needs_boiler": false,
      "origin": "necb_ecm",
      "comment": "NECB ECM hs08: DOAS (CCASHP) + outdoor VRF unit with heat recovery + zone VRF terminals. Topology only."
    },
    {
      "id": "doas-vrf-ashp-elecsupp",
      "legacy_name": "hs13_ashp_vrf",
      "aliases": [
        "DOAS ASHP + VRF"
      ],
      "family": "ecm_doas_vrf",
      "sys_abbr": "sys_1",
      "sizing": "ecm_doas",
      "air_eqpt": "ashp",
      "supp_htg_fuel": "Electric",
      "needs_boiler": false,
      "origin": "necb_ecm",
      "comment": "NECB ECM hs13: DOAS (ASHP) + outdoor VRF unit + zone VRF terminals (hs08 with single-speed DX). Topology only."
    },
    {
      "id": "doas-fc4-hw-chw-gshp-elecboiler",
      "legacy_name": "hs14_cgshp_fancoils",
      "aliases": [
        "four-pipe fan coils on a ground-source heat pump plant"
      ],
      "family": "ecm_hp_fancoils",
      "sys_abbr": "sys_1",
      "sizing": "ecm_doas",
      "plant_type": "gshp",
      "air_eqpt": "hydronic",
      "supp_htg_fuel": "None",
      "boiler_fuel": "Electricity",
      "needs_boiler": false,
      "origin": "necb_ecm",
      "comment": "NECB ECM hs14: ground-source W2W HP heating plant + water/air-cooled chillers + district-modeled GLHX loop + DOAS + 4-pipe fan coils. Topology + structural W2W curves; sizing-dependent values host-side."
    },
    {
      "id": "doas-fc4-hw-chw-awhp-elecboiler",
      "legacy_name": "hs15_cawhp_fancoils",
      "aliases": [
        "four-pipe fan coils on a air-to-water heat pump plant"
      ],
      "family": "ecm_hp_fancoils",
      "sys_abbr": "sys_1",
      "sizing": "ecm_doas",
      "plant_type": "cawhp",
      "air_eqpt": "hydronic",
      "supp_htg_fuel": "None",
      "boiler_fuel": "Electricity",
      "needs_boiler": false,
      "origin": "necb_ecm",
      "comment": "NECB ECM hs15: central air-to-water plant-loop-EIR heat pumps (companion pair) + boiler backup + DOAS + 4-pipe fan coils."
    },
    {
      "id": "doas-fc4-ashp-elecsupp-awhp-elecboiler",
      "legacy_name": "hs16_ashp_cawhp_fancoils",
      "aliases": [
        "four-pipe fan coils on a air-to-water heat pump plant with ASHP DOAS"
      ],
      "family": "ecm_hp_fancoils",
      "sys_abbr": "sys_1",
      "sizing": "ecm_doas",
      "plant_type": "cawhp",
      "air_eqpt": "ashp",
      "supp_htg_fuel": "Electric",
      "boiler_fuel": "Electricity",
      "needs_boiler": false,
      "origin": "necb_ecm",
      "comment": "NECB ECM hs16: hs15 with an ASHP (DX) DOAS + supplemental coil."
    },
    {
      "id": "ptac-elecbb",
      "legacy_name": "PTAC with baseboard electric",
      "aliases": [
        "zone PTAC cooling + electric baseboards"
      ],
      "family": "zone_terminal",
      "unit_type": "ptac",
      "heating_type": "None",
      "baseboard_type": "Electric",
      "needs_boiler": false,
      "origin": "cbecs",
      "comment": "no-heat PTAC (cooling + ventilation) with electric baseboards doing the heating"
    },
    {
      "id": "ptac-hwbb-gasboiler",
      "legacy_name": "PTAC with baseboard gas boiler",
      "aliases": [
        "zone PTAC cooling + hot water baseboards (gas boiler)"
      ],
      "family": "zone_terminal",
      "unit_type": "ptac",
      "heating_type": "None",
      "baseboard_type": "Hot Water",
      "boiler_fuel": "NaturalGas",
      "needs_boiler": true,
      "origin": "cbecs"
    },
    {
      "id": "pthp",
      "legacy_name": "PTHP",
      "aliases": [
        "zone PTHPs"
      ],
      "family": "zone_terminal",
      "unit_type": "pthp",
      "baseboard_type": "None",
      "needs_boiler": false,
      "origin": "cbecs"
    },
    {
      "id": "windowac-elecbb",
      "legacy_name": "Window AC with baseboard electric",
      "aliases": [
        "window AC units + electric baseboards"
      ],
      "family": "zone_terminal",
      "unit_type": "window_ac",
      "baseboard_type": "Electric",
      "needs_boiler": false,
      "origin": "cbecs",
      "comment": "cooling-only window units (EER 8.5) + electric baseboards"
    },
    {
      "id": "uh-gas",
      "legacy_name": "Gas unit heaters",
      "aliases": [
        "gas unit heaters"
      ],
      "family": "unit_heaters",
      "heating_type": "Gas",
      "needs_boiler": false,
      "origin": "cbecs"
    },
    {
      "id": "uh-elec",
      "legacy_name": "Electric unit heaters",
      "aliases": [
        "electric unit heaters"
      ],
      "family": "unit_heaters",
      "heating_type": "Electric",
      "needs_boiler": false,
      "origin": "cbecs"
    },
    {
      "id": "uh-hw-gasboiler",
      "legacy_name": "Hot water unit heaters",
      "aliases": [
        "hot water unit heaters (gas boiler)"
      ],
      "family": "unit_heaters",
      "heating_type": "Hot Water",
      "needs_boiler": true,
      "origin": "campus"
    },
    {
      "id": "psz-elec-elecbb-perzone",
      "legacy_name": "PSZ-AC with electric baseboard heat",
      "aliases": [
        "packaged single-zone DX with electric heat, one unit per zone + electric baseboards"
      ],
      "family": "psz",
      "sys_abbr": "psz_ac",
      "per_zone": true,
      "heating_coil_type": "Electric",
      "baseboard_type": "Electric",
      "needs_boiler": false,
      "origin": "cbecs"
    },
    {
      "id": "psz-hw-gasboiler-perzone",
      "legacy_name": "PSZ-AC with gas boiler",
      "aliases": [
        "packaged single-zone DX with hot water heat, one unit per zone (gas boiler)"
      ],
      "family": "psz",
      "sys_abbr": "psz_ac",
      "per_zone": true,
      "heating_coil_type": "Hot Water",
      "baseboard_type": "None",
      "boiler_fuel": "NaturalGas",
      "needs_boiler": true,
      "origin": "cbecs",
      "comment": "per-zone packaged units with hot-water coils served by a gas boiler loop"
    },
    {
      "id": "psz-hw-hwbb-gasboiler",
      "legacy_name": "Shared PSZ with gas boiler coils and hot water baseboard",
      "aliases": [
        "packaged single-zone DX with hot water heat + hot water baseboards (gas boiler)"
      ],
      "family": "psz",
      "sys_abbr": "psz_ac",
      "per_zone": false,
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Hot Water",
      "boiler_fuel": "NaturalGas",
      "needs_boiler": true,
      "origin": "campus",
      "comment": "one shared constant-volume loop serving several zones, hot-water heating coil on a gas boiler loop, DX cooling, hot-water baseboard in the zones. The Gagetown Office archetype's central loops are exactly this and NO catalogue row matched: 'PSZ-AC with gas boiler' is per_zone with no baseboards, and every other PSZ row heats with a direct-gas coil. Established 2026-11-04 by two independent agent reads of gagetown_coldlake_Office_pre-1960.osm, whose loops carry Coil:Heating:Water on a gas boiler loop plus ZoneHVAC:Baseboard:Convective:Water in the zones."
    },
    {
      "id": "vav-hw-gasboiler-scrollchiller",
      "legacy_name": "VAV chiller with gas boiler reheat",
      "aliases": [
        "built-up VAV with hot water reheat and chilled water cooling (gas boiler, scroll chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "None",
      "chiller_type": "Scroll",
      "boiler_fuel": "NaturalGas",
      "needs_boiler": true,
      "needs_chiller": true,
      "origin": "cbecs",
      "comment": "central VAV, chilled-water cooling, gas-boiler hot-water heat + reheat (NECB sizing block reused)"
    },
    {
      "id": "vav-hw-hwbb-erv-gasboiler-scrollchiller",
      "legacy_name": "VAV chiller with gas boiler reheat and rotary ERV",
      "aliases": [
        "built-up VAV with hot water reheat and chilled water cooling and rotary ERV + hot water baseboards (gas boiler, scroll chiller)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Hot Water",
      "chiller_type": "Scroll",
      "boiler_fuel": "NaturalGas",
      "needs_boiler": true,
      "needs_chiller": true,
      "needs_erv": true,
      "erv_heat_exchanger_type": "Rotary",
      "erv_sensible_effectiveness": 0.75,
      "erv_latent_effectiveness": 0.65,
      "erv_frost_control_type": "ExhaustOnly",
      "erv_frost_threshold_temperature": -23.3,
      "erv_initial_defrost_time_fraction": 0.167,
      "erv_defrost_time_fraction_increase_rate": 1.44,
      "erv_economizer_lockout": true,
      "erv_supply_air_outlet_temperature_control": true,
      "erv_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
      "erv_nominal_electric_power": 200.0,
      "origin": "generic",
      "comment": "opt-in central VAV energy recovery with gas-boiler hydronic perimeter trim and explicit rotary-wheel effectiveness, frost, bypass, pretreat and parasitic-power inputs"
    },
    {
      "id": "psz-ashp-gassupp-hwbb-gasboiler",
      "legacy_name": "PSZ RTU ASHP with Gas and ASHP with Gas Supp. Heat Coils and Hot Water Baseboard",
      "aliases": [
        "packaged single-zone DX with ASHP heat with gas backup + hot water baseboards (gas boiler)",
        "psz-ashp-gassupp-hwbb-gasboiler-necbs4",
        "PSZ RTU with exhaust ASHP with Gas and ASHP with Gas Supp. Heat Coils and Hot Water Baseboard",
        "packaged single-zone DX with ASHP heat with gas backup, with exhaust + hot water baseboards (gas boiler)"
      ],
      "family": "psz",
      "sys_abbr": "sys_3",
      "sizing": "necb_psz_hp",
      "per_zone": false,
      "heat_source": "ashp",
      "supp_htg_fuel": "Gas",
      "baseboard_type": "Hot Water",
      "needs_boiler": true,
      "origin": "necb_reference_hp",
      "comment": "NECB reference heat pump PSZ: ASHP DX heat/cool + supplemental coil (fuel encoded in the name - no regional lookup needed)"
    },
    {
      "id": "psz-ashp-gassupp-elecbb",
      "legacy_name": "PSZ RTU ASHP with Gas and ASHP with Gas Supp. Heat Coils and Electric Baseboard",
      "aliases": [
        "packaged single-zone DX with ASHP heat with gas backup + electric baseboards",
        "psz-ashp-gassupp-elecbb-necbs4",
        "PSZ RTU with exhaust ASHP with Gas and ASHP with Gas Supp. Heat Coils and Electric Baseboard",
        "packaged single-zone DX with ASHP heat with gas backup, with exhaust + electric baseboards"
      ],
      "family": "psz",
      "sys_abbr": "sys_3",
      "sizing": "necb_psz_hp",
      "per_zone": false,
      "heat_source": "ashp",
      "supp_htg_fuel": "Gas",
      "baseboard_type": "Electric",
      "needs_boiler": false,
      "origin": "necb_reference_hp",
      "comment": "NECB reference heat pump PSZ: ASHP DX heat/cool + supplemental coil (fuel encoded in the name - no regional lookup needed)"
    },
    {
      "id": "psz-ashp-elecsupp-hwbb-gasboiler",
      "legacy_name": "PSZ RTU ASHP with Electric and ASHP with Electric Supp. Heat Coils and Hot Water Baseboard",
      "aliases": [
        "packaged single-zone DX with ASHP heat with electric backup + hot water baseboards (gas boiler)",
        "psz-ashp-elecsupp-hwbb-gasboiler-necbs4",
        "PSZ RTU with exhaust ASHP with Electric and ASHP with Electric Supp. Heat Coils and Hot Water Baseboard",
        "packaged single-zone DX with ASHP heat with electric backup, with exhaust + hot water baseboards (gas boiler)"
      ],
      "family": "psz",
      "sys_abbr": "sys_3",
      "sizing": "necb_psz_hp",
      "per_zone": false,
      "heat_source": "ashp",
      "supp_htg_fuel": "Electric",
      "baseboard_type": "Hot Water",
      "needs_boiler": true,
      "origin": "necb_reference_hp",
      "comment": "NECB reference heat pump PSZ: ASHP DX heat/cool + supplemental coil (fuel encoded in the name - no regional lookup needed)"
    },
    {
      "id": "psz-ashp-elecsupp-elecbb",
      "legacy_name": "PSZ RTU ASHP with Electric and ASHP with Electric Supp. Heat Coils and Electric Baseboard",
      "aliases": [
        "packaged single-zone DX with ASHP heat with electric backup + electric baseboards",
        "psz-ashp-elecsupp-elecbb-necbs4",
        "PSZ RTU with exhaust ASHP with Electric and ASHP with Electric Supp. Heat Coils and Electric Baseboard",
        "packaged single-zone DX with ASHP heat with electric backup, with exhaust + electric baseboards"
      ],
      "family": "psz",
      "sys_abbr": "sys_3",
      "sizing": "necb_psz_hp",
      "per_zone": false,
      "heat_source": "ashp",
      "supp_htg_fuel": "Electric",
      "baseboard_type": "Electric",
      "needs_boiler": false,
      "origin": "necb_reference_hp",
      "comment": "NECB reference heat pump PSZ: ASHP DX heat/cool + supplemental coil (fuel encoded in the name - no regional lookup needed)"
    },
    {
      "id": "cvrh-ashp-gasrh-hwbb-gasboiler",
      "legacy_name": "PSZ RTU ASHP with Gas and ASHP Coils and Hot Water Baseboard with Gas Reheat",
      "aliases": [
        "100% OA make-up air ASHP + CAV gas reheat + hot water baseboards (gas boiler)"
      ],
      "family": "mau_ptac",
      "sys_abbr": "sys_1",
      "sizing": "necb_mau_hp",
      "reference_hp": true,
      "supp_htg_fuel": "Gas",
      "baseboard_type": "Hot Water",
      "needs_boiler": true,
      "origin": "necb_reference_hp",
      "comment": "NECB reference heat pump sys1: 100% OA MAU with ASHP DX coils, CAV reheat terminals (fuel from name), baseboards"
    },
    {
      "id": "cvrh-ashp-gasrh-elecbb",
      "legacy_name": "PSZ RTU ASHP with Gas and ASHP Coils and Electric Baseboard with Gas Reheat",
      "aliases": [
        "100% OA make-up air ASHP + CAV gas reheat + electric baseboards"
      ],
      "family": "mau_ptac",
      "sys_abbr": "sys_1",
      "sizing": "necb_mau_hp",
      "reference_hp": true,
      "supp_htg_fuel": "Gas",
      "baseboard_type": "Electric",
      "needs_boiler": false,
      "origin": "necb_reference_hp",
      "comment": "NECB reference heat pump sys1: 100% OA MAU with ASHP DX coils, CAV reheat terminals (fuel from name), baseboards"
    },
    {
      "id": "cvrh-ashp-elecrh-hwbb-gasboiler",
      "legacy_name": "PSZ RTU ASHP with Electric and ASHP Coils and Hot Water Baseboard with Electric Reheat",
      "aliases": [
        "100% OA make-up air ASHP + CAV electric reheat + hot water baseboards (gas boiler)"
      ],
      "family": "mau_ptac",
      "sys_abbr": "sys_1",
      "sizing": "necb_mau_hp",
      "reference_hp": true,
      "supp_htg_fuel": "Electric",
      "baseboard_type": "Hot Water",
      "needs_boiler": true,
      "origin": "necb_reference_hp",
      "comment": "NECB reference heat pump sys1: 100% OA MAU with ASHP DX coils, CAV reheat terminals (fuel from name), baseboards"
    },
    {
      "id": "cvrh-ashp-elecrh-elecbb",
      "legacy_name": "PSZ RTU ASHP with Electric and ASHP Coils and Electric Baseboard with Electric Reheat",
      "aliases": [
        "100% OA make-up air ASHP + CAV electric reheat + electric baseboards"
      ],
      "family": "mau_ptac",
      "sys_abbr": "sys_1",
      "sizing": "necb_mau_hp",
      "reference_hp": true,
      "supp_htg_fuel": "Electric",
      "baseboard_type": "Electric",
      "needs_boiler": false,
      "origin": "necb_reference_hp",
      "comment": "NECB reference heat pump sys1: 100% OA MAU with ASHP DX coils, CAV reheat terminals (fuel from name), baseboards"
    },
    {
      "id": "mau-ptac-hw-hwptac-gasboiler",
      "legacy_name": "PSZ MAU Hot Water with water-heated PTAC",
      "aliases": [
        "100% OA make-up air (hot water heat) + zone PTAC cooling (gas boiler)"
      ],
      "family": "mau_ptac",
      "mau_heating_coil_type": "Hot Water",
      "ptac_heating_type": "Hot Water",
      "needs_boiler": true,
      "sizing": "necb_mau_ptac",
      "origin": "campus"
    },
    {
      "id": "furnace-gas",
      "legacy_name": "Forced air furnace",
      "aliases": [
        "per-zone gas furnace"
      ],
      "family": "furnace",
      "heating": true,
      "cooling": false,
      "ventilation": true,
      "needs_boiler": false,
      "origin": "cbecs"
    },
    {
      "id": "hv-hw-gasboiler-shared",
      "legacy_name": "Shared hot water heating-only air handler",
      "aliases": [
        "shared hot water heating-only air handler (gas boiler)"
      ],
      "family": "furnace",
      "heating": true,
      "cooling": false,
      "ventilation": true,
      "heating_type": "Hot Water",
      "per_zone": false,
      "needs_boiler": true,
      "origin": "campus"
    },
    {
      "id": "furnace-gas-dx-nooa-shared",
      "legacy_name": "Shared furnace with DX cooling and no outdoor air",
      "aliases": [
        "shared furnace with DX cooling"
      ],
      "family": "furnace",
      "heating": true,
      "cooling": true,
      "ventilation": false,
      "per_zone": false,
      "needs_boiler": false,
      "origin": "campus"
    },
    {
      "id": "cvrh-hw-gasboiler",
      "legacy_name": "Shared hot water air handler with water reheat",
      "aliases": [
        "shared hot water heating-only air handler with hot water reheat (gas boiler)"
      ],
      "family": "furnace",
      "heating": true,
      "cooling": false,
      "ventilation": true,
      "heating_type": "Hot Water",
      "reheat": "Hot Water",
      "per_zone": false,
      "needs_boiler": true,
      "origin": "campus"
    },
    {
      "id": "splitac-dx-elecbb-nooa",
      "legacy_name": "Residential AC with baseboard electric",
      "aliases": [
        "per-zone central AC + electric baseboards"
      ],
      "family": "composite",
      "origin": "cbecs",
      "needs_boiler": false,
      "parts": [
        {
          "id": "furnace-gas",
          "config": {
            "heating": false,
            "cooling": true,
            "ventilation": false,
            "equipment_class": "air_cooled_unitary"
          }
        },
        {
          "id": "bb-elecbb"
        }
      ],
      "comment": "central AC (cooling-only per-zone loops, no OA) + electric baseboards"
    },
    {
      "id": "bb-hwbb-district",
      "legacy_name": "Baseboard district hot water",
      "aliases": [
        "hot water baseboards (district heating)"
      ],
      "family": "baseboards",
      "baseboard_type": "Hot Water",
      "needs_boiler": true,
      "hw_source": "district",
      "origin": "cbecs"
    },
    {
      "id": "pvav-hw-gasboiler",
      "legacy_name": "PVAV with gas boiler reheat",
      "aliases": [
        "built-up VAV with hot water reheat and DX cooling (gas boiler)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "pvav",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "None",
      "cooling_type": "dx",
      "boiler_fuel": "NaturalGas",
      "needs_boiler": true,
      "needs_chiller": false,
      "origin": "cbecs",
      "comment": "packaged VAV: two-speed DX cooling, gas-boiler hot-water heat + reheat"
    },
    {
      "id": "pvav-hw-hwbb-hrv-gasboiler",
      "legacy_name": "PVAV with gas boiler reheat and plate HRV",
      "aliases": [
        "built-up VAV with hot water reheat and DX cooling and plate HRV + hot water baseboards (gas boiler)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "pvav",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Hot Water",
      "cooling_type": "dx",
      "boiler_fuel": "NaturalGas",
      "needs_boiler": true,
      "needs_chiller": false,
      "needs_erv": true,
      "erv_heat_exchanger_type": "Plate",
      "erv_sensible_effectiveness": 0.75,
      "erv_latent_effectiveness": 0.0,
      "erv_frost_control_type": "ExhaustOnly",
      "erv_frost_threshold_temperature": -23.3,
      "erv_initial_defrost_time_fraction": 0.167,
      "erv_defrost_time_fraction_increase_rate": 1.44,
      "erv_economizer_lockout": true,
      "erv_supply_air_outlet_temperature_control": true,
      "erv_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
      "erv_nominal_electric_power": 150.0,
      "origin": "generic",
      "comment": "opt-in packaged VAV sensible-only plate recovery with gas-boiler hydronic perimeter trim and explicit effectiveness, frost, bypass, pretreat and parasitic-power inputs"
    },
    {
      "id": "pvav-hw-hwbb-gasboiler",
      "legacy_name": "PVAV with gas boiler reheat and hot water baseboard",
      "aliases": [
        "built-up VAV with hot water reheat and DX cooling + hot water baseboards (gas boiler)"
      ],
      "family": "vav_reheat",
      "sys_abbr": "pvav",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Hot Water",
      "cooling_type": "dx",
      "boiler_fuel": "NaturalGas",
      "needs_boiler": true,
      "needs_chiller": false,
      "origin": "generic",
      "comment": "the PVAV sys-6 shape with hot-water baseboards and NO heat recovery. Its only sibling carrying baseboards also carries a plate HRV, so before this row a building with baseboards and no heat exchanger had no faithful choice: the HRV row added a recovery device worth 48.64 GJ/yr that the building does not have, and the baseboard-less row dropped equipment it does. Established 2026-11-06 from gagetown_coldlake_Office_pre-1960.osm, whose Packaged Rooftop VAV with Reheat has hot-water baseboards in its zones and zero HeatExchangerAirToAirSensibleAndLatent anywhere in the model."
    },
    {
      "id": "evap-elecbb",
      "legacy_name": "Direct evap coolers with baseboard electric",
      "aliases": [
        "per-zone direct evaporative coolers + electric baseboards"
      ],
      "family": "composite",
      "origin": "cbecs",
      "needs_boiler": false,
      "parts": [
        {
          "id": "evap"
        },
        {
          "id": "bb-elecbb"
        }
      ]
    },
    {
      "id": "evap",
      "legacy_name": "Direct evap coolers with no heat",
      "aliases": [
        "per-zone direct evaporative coolers"
      ],
      "family": "evap_cooler",
      "needs_boiler": false,
      "origin": "cbecs"
    },
    {
      "id": "doas-elec",
      "legacy_name": "DOAS ventilation only",
      "aliases": [
        "DOAS ventilation"
      ],
      "family": "doas",
      "heating_type": "Electric",
      "sizing": "necb_mau_ptac",
      "needs_boiler": false,
      "origin": "cbecs",
      "comment": "the ventilation half of 'DOAS with <zone system>' composites"
    },
    {
      "id": "wshp-gasboiler",
      "legacy_name": "Water source heat pumps",
      "aliases": [
        "water-source heat pumps on a fluid cooler loop"
      ],
      "family": "wshp",
      "boiler_fuel": "NaturalGas",
      "ventilation": false,
      "sizing": "necb_psz",
      "needs_boiler": false,
      "origin": "cbecs",
      "comment": "condenser loop (boiler + evaporative fluid cooler) + per-zone water-to-air HPs; ventilate via a DOAS part"
    },
    {
      "id": "doas-wshp-elec-gasboiler-fluidcooler",
      "legacy_name": "DOAS with water source heat pumps fluid cooler with boiler",
      "aliases": [
        "DOAS ventilation + water-source heat pumps on a fluid cooler loop"
      ],
      "family": "composite",
      "origin": "cbecs",
      "needs_boiler": false,
      "parts": [
        {
          "id": "doas-elec"
        },
        {
          "id": "wshp-gasboiler"
        }
      ]
    },
    {
      "id": "doas-fc4-elec-gasboiler-scrollchiller",
      "legacy_name": "DOAS with fan coil chiller with boiler",
      "aliases": [
        "DOAS ventilation + four-pipe fan coils (gas boiler, scroll chiller)"
      ],
      "family": "composite",
      "origin": "cbecs",
      "needs_boiler": false,
      "parts": [
        {
          "id": "doas-elec"
        },
        {
          "id": "mau-fc4-gas-gasboiler-scrollchiller",
          "config": {
            "mau": false
          }
        }
      ],
      "comment": "DOAS ventilates; no-MAU four-pipe fan coils condition (chiller + boiler plant)"
    },
    {
      "id": "doas-acb-elec-elecbb-acscrollchiller",
      "legacy_name": "DOAS with active chilled beams and electric baseboards",
      "aliases": [
        "DOAS with active chilled beams + electric baseboards (air-cooled scroll chiller)"
      ],
      "family": "chilled_beams",
      "beam_type": "Active",
      "baseboard_type": "Electric",
      "sys_abbr": "chilled_beam",
      "sizing": "modern_doas",
      "doas_supply_air_temperature": 20.0,
      "doas_maximum_humidity_ratio": 0.008,
      "beam_design_inlet_water_temperature": 15.0,
      "beam_design_outlet_water_temperature": 18.0,
      "dewpoint_margin": 2.0,
      "needs_boiler": false,
      "needs_chiller": true,
      "chw_source": "air_cooled",
      "chiller_type": "Scroll",
      "chilled_water_profile": {
        "name": "tempered_chilled_water",
        "design_exit_temperature": 15.0,
        "design_temperature_difference": 3.0,
        "setpoint_temperature": 15.0
      },
      "origin": "generic",
      "comment": "100% OA dehumidifying DOAS with active chilled-beam terminals, electric perimeter heat, and dew-point-safe tempered chilled water"
    },
    {
      "id": "doas-pcb-elec-elecbb-acscrollchiller",
      "legacy_name": "DOAS with passive chilled beams and electric baseboards",
      "aliases": [
        "DOAS with passive chilled beams + electric baseboards (air-cooled scroll chiller)"
      ],
      "family": "chilled_beams",
      "beam_type": "Passive",
      "baseboard_type": "Electric",
      "sys_abbr": "chilled_beam",
      "sizing": "modern_doas",
      "doas_supply_air_temperature": 20.0,
      "doas_maximum_humidity_ratio": 0.008,
      "beam_design_inlet_water_temperature": 15.0,
      "beam_design_outlet_water_temperature": 18.0,
      "dewpoint_margin": 2.0,
      "needs_boiler": false,
      "needs_chiller": true,
      "chw_source": "air_cooled",
      "chiller_type": "Scroll",
      "chilled_water_profile": {
        "name": "tempered_chilled_water",
        "design_exit_temperature": 15.0,
        "design_temperature_difference": 3.0,
        "setpoint_temperature": 15.0
      },
      "origin": "generic",
      "comment": "100% OA dehumidifying DOAS with passive chilled-beam terminals, electric perimeter heat, and dew-point-safe tempered chilled water"
    },
    {
      "id": "ddvav-hw-gasboiler-scrollchiller",
      "legacy_name": "Dual-duct VAV with gas boiler and water-cooled chiller",
      "aliases": [
        "dual-duct VAV with hydronic hot and cold decks (gas boiler, scroll chiller)"
      ],
      "family": "dual_duct",
      "sys_abbr": "dual_duct",
      "sizing": "dual_duct_vav",
      "needs_boiler": true,
      "boiler_fuel": "NaturalGas",
      "needs_chiller": true,
      "chiller_type": "Scroll",
      "origin": "generic",
      "comment": "true two-deck VAV with a hydronic hot deck, hydronic cold deck, upstream mixed outdoor air and one dual-duct terminal per zone"
    },
    {
      "id": "vrf",
      "legacy_name": "VRF",
      "aliases": [
        "VRF heat recovery system"
      ],
      "family": "vrf",
      "zone_ventilation": true,
      "needs_boiler": false,
      "origin": "cbecs",
      "comment": "outdoor VRF unit + self-ventilating zone terminals"
    },
    {
      "id": "zone-erv",
      "legacy_name": "Zone ERVs",
      "aliases": [
        "zone energy recovery ventilators"
      ],
      "family": "zone_ervs",
      "needs_boiler": false,
      "origin": "generic",
      "comment": "per-zone energy recovery ventilators - the 'with ERVs' suffix part for composites Carries `erv_profile: plate_erv` since 2026-11-14. Before that it built on the SDK defaults, which pair a plate core with rotary-wheel latent performance (0.76/0.68) and set `frostControlType` to None — no frost protection in a climate reaching -40 C, where every row of the pinned gem sets ExhaustOnly. phylroy raised the cold-climate problem and approved the fix; it changes this row's output, which is why it took the catalogue gates rather than riding along with the refactor that made the device reusable.",
      "erv_profile": "plate_erv"
    },
    {
      "id": "doas-vrf-elec",
      "legacy_name": "DOAS with VRF",
      "aliases": [
        "DOAS ventilation + VRF heat recovery system"
      ],
      "family": "composite",
      "needs_boiler": false,
      "origin": "cbecs",
      "parts": [
        {
          "id": "doas-elec"
        },
        {
          "id": "vrf",
          "config": {
            "zone_ventilation": false
          }
        }
      ]
    },
    {
      "id": "doas-wshp-elec-gasboiler-tower",
      "legacy_name": "DOAS with water source heat pumps cooling tower with boiler",
      "aliases": [
        "DOAS ventilation + water-source heat pumps on a cooling tower loop"
      ],
      "family": "composite",
      "needs_boiler": false,
      "origin": "cbecs",
      "parts": [
        {
          "id": "doas-elec"
        },
        {
          "id": "wshp-gasboiler",
          "config": {
            "heat_rejection": "cooling_tower"
          }
        }
      ]
    },
    {
      "id": "doas-wshp-elec-groundloop",
      "legacy_name": "DOAS with water source heat pumps with ground source heat pump",
      "aliases": [
        "DOAS ventilation + water-source heat pumps on a ground loop"
      ],
      "family": "composite",
      "needs_boiler": false,
      "origin": "cbecs",
      "parts": [
        {
          "id": "doas-elec"
        },
        {
          "id": "wshp-gasboiler",
          "config": {
            "heat_rejection": "ground"
          }
        }
      ],
      "comment": "GSHP: vertical ground heat exchanger on the HP loop, no boiler"
    },
    {
      "id": "doas-fc4-elec-district-scrollchiller",
      "legacy_name": "DOAS with fan coil chiller with district hot water",
      "aliases": [
        "DOAS ventilation + four-pipe fan coils (district heating, scroll chiller)"
      ],
      "family": "composite",
      "needs_boiler": false,
      "origin": "cbecs",
      "parts": [
        {
          "id": "doas-elec"
        },
        {
          "id": "mau-fc4-gas-gasboiler-scrollchiller",
          "config": {
            "mau": false,
            "hw_source": "district"
          }
        }
      ]
    },
    {
      "id": "doas-fc4-elec-gasboiler-acscrollchiller",
      "legacy_name": "DOAS with fan coil air-cooled chiller with boiler",
      "aliases": [
        "DOAS ventilation + four-pipe fan coils (gas boiler, air-cooled scroll chiller)"
      ],
      "family": "composite",
      "needs_boiler": false,
      "origin": "cbecs",
      "parts": [
        {
          "id": "doas-elec"
        },
        {
          "id": "mau-fc4-gas-gasboiler-scrollchiller",
          "config": {
            "mau": false,
            "chw_source": "air_cooled"
          }
        }
      ]
    },
    {
      "id": "doas-fc4-elec-district-acscrollchiller",
      "legacy_name": "DOAS with fan coil air-cooled chiller with district hot water",
      "aliases": [
        "DOAS ventilation + four-pipe fan coils (district heating, air-cooled scroll chiller)"
      ],
      "family": "composite",
      "needs_boiler": false,
      "origin": "cbecs",
      "parts": [
        {
          "id": "doas-elec"
        },
        {
          "id": "mau-fc4-gas-gasboiler-scrollchiller",
          "config": {
            "mau": false,
            "chw_source": "air_cooled",
            "hw_source": "district"
          }
        }
      ]
    },
    {
      "id": "doas-fc4-elec-gasboiler-districtchw",
      "legacy_name": "DOAS with fan coil district chilled water with boiler",
      "aliases": [
        "DOAS ventilation + four-pipe fan coils (gas boiler, district cooling)"
      ],
      "family": "composite",
      "needs_boiler": false,
      "origin": "cbecs",
      "parts": [
        {
          "id": "doas-elec"
        },
        {
          "id": "mau-fc4-gas-gasboiler-scrollchiller",
          "config": {
            "mau": false,
            "chw_source": "district"
          }
        }
      ]
    },
    {
      "id": "doas-fc4-elec-district-districtchw",
      "legacy_name": "DOAS with fan coil district chilled water with district hot water",
      "aliases": [
        "DOAS ventilation + four-pipe fan coils (district heating, district cooling)"
      ],
      "family": "composite",
      "needs_boiler": false,
      "origin": "cbecs",
      "parts": [
        {
          "id": "doas-elec"
        },
        {
          "id": "mau-fc4-gas-gasboiler-scrollchiller",
          "config": {
            "mau": false,
            "chw_source": "district",
            "hw_source": "district"
          }
        }
      ]
    },
    {
      "id": "crah-acscrollchiller",
      "legacy_name": "Recirculating CRAH chilled water with humidity control",
      "aliases": [
        "recirculating cooling-only chilled water computer-room air handler with humidity control (air-cooled scroll chiller)"
      ],
      "family": "crah",
      "cooling_type": "Hydronic",
      "cooling": true,
      "heating": false,
      "ventilation": false,
      "needs_chiller": true,
      "needs_boiler": false,
      "chiller_type": "Scroll",
      "chw_source": "air_cooled",
      "crah_supply_air_temperature": 13.0,
      "crah_maximum_humidity_ratio": 0.009,
      "sys_abbr": "crah",
      "origin": "campus",
      "comment": "cooling-only computer-room air handler; recirculates room air and holds a humidity ceiling"
    },
    {
      "id": "bb-hwbb-awhp-gasbu",
      "legacy_name": "bb-hwbb-awhp-gasbu",
      "aliases": [],
      "family": "baseboards",
      "baseboard_type": "Hot Water",
      "boiler_fuel": "NaturalGas",
      "needs_boiler": true,
      "hw_source": "awhp",
      "origin": "generic",
      "comment": "Air-to-water heat-pump hot-water plant (plant_loops hw_source 'awhp', added 2026-11-27 after the HVAC taxonomy): one air-source heat pump with ONE backup boiler in series, setpoint-controlled 1 K below it. Low-temperature design: a 60 C loop the terminals autosize for."
    },
    {
      "id": "bb-hwbb-awhp-elecbu",
      "legacy_name": "bb-hwbb-awhp-elecbu",
      "aliases": [],
      "family": "baseboards",
      "baseboard_type": "Hot Water",
      "boiler_fuel": "Electricity",
      "needs_boiler": true,
      "hw_source": "awhp",
      "origin": "generic",
      "comment": "Air-to-water heat-pump hot-water plant (plant_loops hw_source 'awhp', added 2026-11-27 after the HVAC taxonomy): one air-source heat pump with ONE backup boiler in series, setpoint-controlled 1 K below it. Low-temperature design: a 60 C loop the terminals autosize for."
    },
    {
      "id": "bb-hwbb-awhp-gasbu-lift",
      "legacy_name": "bb-hwbb-awhp-gasbu-lift",
      "aliases": [],
      "family": "baseboards",
      "baseboard_type": "Hot Water",
      "boiler_fuel": "NaturalGas",
      "needs_boiler": true,
      "hw_source": "awhp",
      "hw_supply": "boiler_lift",
      "origin": "generic",
      "comment": "Air-to-water heat-pump hot-water plant (plant_loops hw_source 'awhp', added 2026-11-27 after the HVAC taxonomy): one air-source heat pump with ONE backup boiler in series, setpoint-controlled 1 K below it. Retrofit arrangement: the conventional 82 C loop, the heat pump preheating to its 60 C limit and the boiler lifting the rest."
    },
    {
      "id": "vav-hw-hwbb-awhp-gasbu-scrollchiller",
      "legacy_name": "vav-hw-hwbb-awhp-gasbu-scrollchiller",
      "aliases": [],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Hot Water",
      "chiller_type": "Scroll",
      "needs_boiler": true,
      "needs_chiller": true,
      "hw_source": "awhp",
      "boiler_fuel": "NaturalGas",
      "origin": "generic",
      "comment": "Air-to-water heat-pump hot-water plant (plant_loops hw_source 'awhp', added 2026-11-27 after the HVAC taxonomy): one air-source heat pump with ONE backup boiler in series, setpoint-controlled 1 K below it. Low-temperature design: a 60 C loop the terminals autosize for."
    },
    {
      "id": "vav-hw-hwbb-awhp-elecbu-scrollchiller",
      "legacy_name": "vav-hw-hwbb-awhp-elecbu-scrollchiller",
      "aliases": [],
      "family": "vav_reheat",
      "sys_abbr": "sys_6",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Hot Water",
      "chiller_type": "Scroll",
      "needs_boiler": true,
      "needs_chiller": true,
      "hw_source": "awhp",
      "boiler_fuel": "Electricity",
      "origin": "generic",
      "comment": "Air-to-water heat-pump hot-water plant (plant_loops hw_source 'awhp', added 2026-11-27 after the HVAC taxonomy): one air-source heat pump with ONE backup boiler in series, setpoint-controlled 1 K below it. Low-temperature design: a 60 C loop the terminals autosize for."
    },
    {
      "id": "pvav-hw-hwbb-awhp-gasbu",
      "legacy_name": "pvav-hw-hwbb-awhp-gasbu",
      "aliases": [],
      "family": "vav_reheat",
      "sys_abbr": "pvav",
      "sizing": "necb_vav",
      "heating_coil_type": "Hot Water",
      "baseboard_type": "Hot Water",
      "cooling_type": "dx",
      "boiler_fuel": "NaturalGas",
      "needs_boiler": true,
      "needs_chiller": false,
      "hw_source": "awhp",
      "origin": "generic",
      "comment": "Air-to-water heat-pump hot-water plant (plant_loops hw_source 'awhp', added 2026-11-27 after the HVAC taxonomy): one air-source heat pump with ONE backup boiler in series, setpoint-controlled 1 K below it. Low-temperature design: a 60 C loop the terminals autosize for."
    },
    {
      "id": "uh-hw-awhp-gasbu",
      "legacy_name": "uh-hw-awhp-gasbu",
      "aliases": [],
      "family": "unit_heaters",
      "heating_type": "Hot Water",
      "needs_boiler": true,
      "hw_source": "awhp",
      "boiler_fuel": "NaturalGas",
      "origin": "generic",
      "comment": "Air-to-water heat-pump hot-water plant (plant_loops hw_source 'awhp', added 2026-11-27 after the HVAC taxonomy): one air-source heat pump with ONE backup boiler in series, setpoint-controlled 1 K below it. Low-temperature design: a 60 C loop the terminals autosize for."
    }
  ]
}
