[openstudio.model.YearDescription] <1> 'UseWeatherFile' is selected in YearDescription, but there are no weather file set for the model.
[openstudio.model.YearDescription] <1> 'UseWeatherFile' is selected in YearDescription, but there are no weather file set for the model.
[openstudio.energyplus.ForwardTranslator] <0> OS_ProgramControl is not currently translated
[openstudio.energyplus.ForwardTranslator] <0> OS_ProgramControl is not currently translated
[openstudio.model.ChillerElectricEIR] <0> Cannot set condenserType to 'WaterCooled', chiller 'Chiller Electric EIR 1' is not connected to a secondaryPlantLoop
[openstudio.model.ChillerElectricEIR] <0> Cannot set condenserType to 'WaterCooled', chiller 'Chiller Electric EIR 2' is not connected to a secondaryPlantLoop
[openstudio.energyplus.ForwardTranslator] <0> Object of type 'OS:ThermalZone' and named 'Thermal Zone 1' has DaylightingControl Objects assigned. The interior walls between Spaces will be merged. Make sure these are correctly Matched!
[openstudio.energyplus.ForwardTranslator] <0> OS_ProgramControl is not currently translated
[openstudio.model.HeatExchangerAirToAirSensibleAndLatent] <0> As of 3.8.0, bool openstudio::model::HeatExchangerAirToAirSensibleAndLatent::setSensibleEffectivenessat75HeatingAirFlow(double) is deprecated. Use sensibleEffectivenessofHeatingAirFlowCurve instead.
[openstudio.model.HeatExchangerAirToAirSensibleAndLatent] <0> As of 3.8.0, bool openstudio::model::HeatExchangerAirToAirSensibleAndLatent::setLatentEffectivenessat75HeatingAirFlow(double) is deprecated. Use latentEffectivenessofHeatingAirFlowCurve instead.
[openstudio.model.HeatExchangerAirToAirSensibleAndLatent] <0> As of 3.8.0, bool openstudio::model::HeatExchangerAirToAirSensibleAndLatent::setSensibleEffectivenessat75CoolingAirFlow(double) is deprecated. Use sensibleEffectivenessofCoolingAirFlowCurve instead.
[openstudio.model.HeatExchangerAirToAirSensibleAndLatent] <0> As of 3.8.0, bool openstudio::model::HeatExchangerAirToAirSensibleAndLatent::setLatentEffectivenessat75CoolingAirFlow(double) is deprecated. Use latentEffectivenessofCoolingAirFlowCurve instead.
[openstudio.energyplus.ForwardTranslator] <0> Object of type 'OS:ThermalZone' and named 'Thermal Zone 1' has DaylightingControl Objects assigned. The interior walls between Spaces will be merged. Make sure these are correctly Matched!
[openstudio.energyplus.ForwardTranslator] <0> OS_ProgramControl is not currently translated
[openstudio.energyplus.ForwardTranslator] <0> OS_ProgramControl is not currently translated

------------------------------------------------------------------
                   site kWh      kWh/m2/yr      area m2
Proposed            196,058          245.1        800.0
Reference           289,858          362.3        800.0
Margin               93,800   32.4% under target   Tier 2
Unmet hours  heating 0.0 / 31.5 h    cooling 0.0 / 0.0 h
------------------------------------------------------------------

  *** NOT A CODE-COMPLIANT DETERMINATION ***
  4 question(s) in the AHJ register (AHJ-7, AHJ-10, AHJ-14, AHJ-22) were raised by this
  run's modelling choices and require approval before the comparison above
  can support compliance. It is INFORMATIONAL only and is not evidence of
  compliance.
  Governing: 8.4.5.2.; 8.4.5.6.(1); NECB 2020 Table 5.2.12.1.-N; Table 8.4.4.7.-B Note (3); Table 8.4.5.5.-C
    - Thermal Zone 1
    - Primary Boiler
    - Primary Chiller WaterCooled Scroll
    - Secondary Chiller WaterCooled Scroll
    - Cooling Tower Single Speed 1

  CONDITIONAL: the authority having jurisdiction must accept the conditions
  below. Each says whether it is an ALTERNATIVE SOLUTION — the text decides
  the requirement and this tool does not meet it — or an INTERPRETATION the
  text does not settle.
    - AHJ-7 (alternative-solution): three published chiller EIR_FT
      rows are arithmetically wrong — an ALTERNATIVE SOLUTION, which
      the text DECIDES and this tool does not meet — accepting it
      means accepting an explicitly identified non-conforming
      substitution. Applies to: Primary Chiller WaterCooled Scroll,
      Secondary Chiller WaterCooled Scroll — each of the 2 choices
      above makes this same departure; the conditions list carries
      what was established at each one
    - AHJ-10 (referral): how corner thermal blocks are grouped — an
      INTERPRETATION the acceptable-solution text does not settle.
      Applies to: Thermal Zone 1 — corner thermal blocks assigned to
      ONE facade group by largest exterior wall area, with an
      N/E/S/W tie-break — Note (3) says only that blocks are grouped
      by facade orientation and supplies neither the metric nor the
      tie-break, so this assignment is ours
    - AHJ-14 (referral): which part-load class a reference boiler or
      furnace takes — an INTERPRETATION the acceptable-solution text
      does not settle. Applies to: Primary Boiler — boiler
      efficiency applied
    - AHJ-22 (alternative-solution): cooling-tower capacity
      equations replaced by the engine Merkel model — an ALTERNATIVE
      SOLUTION, which the text DECIDES and this tool does not meet —
      accepting it means accepting an explicitly identified
      non-conforming substitution. Applies to: Cooling Tower Single
      Speed 1 — prescribed cooling-tower capacity equations are NOT
      installed — the engine Merkel effectiveness-NTU model is
      retained as an alternative solution

  VERDICT: COMPLIANT - INFORMATIONAL, AND CONDITIONAL ON APPROVAL BY THE
           AUTHORITY HAVING JURISDICTION
  (NECB 2020, Division B, Article 8.4.1.2; see docs/NECB_AHJ_QUESTIONS.md)
------------------------------------------------------------------

  Audit    <RUN_DIR>/audit.txt
  Data     <RUN_DIR>/report.json
  46 warning(s) recorded - see audit.txt
